# 储能在新型电力系统电力电量平衡中的作用研究

刘纯，李湃，张金平，刘思扬，王帅，程鸣   
（可再生能源并网全国重点实验室(中国电力科学研究院有限公司)，北京市 海淀区 100192）   
Research on the Role of Energy Storage System in Power and Energy Balance of the New Type Power System LIU Chun, LI Pai, ZHANG Jinping, LIU Siyang, WANG Shuai, CHENG Ming (State Key Laboratory of Renewable Energy Grid-integration (China Electric Power Research Institute), Haidian District, Beijing 100192, China)

1ABSTRACT: This paper systematically researches the role of energy storage systems in power and energy balance with high penetration of renewable energy. An optimization model is established to coordinately optimize the capacities of an energy storage system with renewable energy, thermal power sources, and AC/DC interconnection lines, which uses the 8760-hour power system production simulation technology. The model, optimized with investment economics, considers the constraints of renewable generation proportion, system operation modes, energy storage, et al. A deep reinforcement learning model is also established to promote the computational efficiency of the optimization model. Case studies are conducted based on the provincial-scale power grid and renewable energy base under the ‘carbon peak’ and ‘carbon neutral’ scenarios, with representative wind/solar power output series. The testing results quantize the optimization effects of energy storage on renewable generation accommodation and capacities of thermal power source and interconnection lines, and power and energy balance results which reveal the operating mechanism of energy storage. Moreover, the duration, charging and discharging characteristics of energy storage are analyzed based on statistical analysis. The research in this paper can provide guidance for the future planning and operation of energy storage in China.

KEY WORDS: new type power system; power and energy balance; energy storage; 8760h time series production simulation; carbon peak; carbon neutrality

摘要：该文深入研究了储能在高比例新能源电力系统电力电量平衡中的作用。建立了基于 8760h 时序生产模拟的新能源与储能、常规电源、交/直流联络线容量联合优化模型，模型以投资经济性最优为目标，考虑了发电清洁性、系统运行、储能纳入电力电量平衡等约束条件，并采用融合深度强化学习的模型进行快速求解；针对省级电网和新能源外送基地等场景，基于代表性年份的风/光出力序列，量化评估了“碳达峰”和“碳中和”场景下储能促进新能源消纳、优化常规电源装机及交/直流联络线容量的作用，并基于电力电量平衡运行曲线揭示了储能作用的运行机理，挖掘分析了储能最优配置时长与充放电运行特性。该文研究能够为未来我国储能的规划配置和运行提供指导。

关键词：新型电力系统；电力电量平衡；储能；8760h时序生产模拟；碳达峰；碳中和

DOI：10.13335/j.1000-3673.pst.2024.2070

# 0 引言

随着我国新型电力系统建设的持续推进，电力系统的“双高”特性愈发显著，截至 2024 年 3月，我国的新能源装机容量已突破 11亿 $\mathrm { k W }$ ，装机占比达到 $3 6 . 7 \% ^ { [ 1 ] }$ 。沙戈荒风光基地、分布式光伏、海上风电等大规模新能源的并网，使电力系统源、荷双侧的不确定性持续增加，伴随着系统运行灵活性的不足，电力电量平衡愈发困难，电力系统运行同时面临“促消纳”和“保供电”的双重挑战[2-3]。

储能(本文储能主要指新型储能和抽蓄)是建设新型电力系统的重要组成部分，截至 2023 年底，我国已投产的抽蓄和各类新型储能规模达到 9482万 kW/46687 万 $\mathrm { k W \cdot h } ^ { [ 4 - 5 ] }$ 。规模化应用的储能可以有效提升电力系统运行灵活性，对促进新能源消纳和支撑电力保供具有重要的作用。储能可灵活配置于电力系统电源侧、电网侧和用户侧，能够有效支撑系统电力电量平衡，保障电网的安全稳定运行，满足用户灵活高效的用电需求[6-12]。

储能支撑系统电力电量平衡的作用可以总结为：一是作为能量存储单元在风光大发时段回收弃电，在风光发电低谷时段放电，直接提升新能源消纳量[13-14]；二是在负荷高峰时段提供系统备用和发电支撑，减少常规电源的装机需求和开机容量，在满足电力保供需求下增加新能源的消纳空间[15-17]；三是通过配置在关键电网节点或负荷中心，降低输配电设备和线路的扩容需求[17-21]。因此，深入研究和揭示储能在三方面中发挥的作用机理，明确储能在未来新型系统电力电量平衡中的地位和作用，对推进储能行业健康可持续发展，实现新型电力系统建设目标具有重要的意义。近几年，国内外学者围绕储能优化配置及对系统平衡的支撑作用开展了研究工作：文献[13]以全球互联电网为对象，量化分析了系统对 6h 短时储能和 720h 长时储能的需求，评估了系统整体经济合理情况下的新能源弃电率。文献[14]提出了一种基于多目标规划的海上风电场与储能协同优化规划方法，验证了通过配置储能提高海上风电场的供电可靠性。文献[15]从经济性、调峰、一次调频、惯量响应等方面评估了新能源与储能在能源大基地中对火电机组的替代作用。文献[16]从装机容量、发电量、调节能力 3 个方面分析了新能源配置储能对火电的替代作用，评估了度电成本对替代作用的影响。文献[17]在源-储-输联合规划模型的基础上，考虑长、短期储能的相互配合，分析了储能对火电和输电线路规划的影响。文献[18]以东北亚互联电网为对象，从技术经济性的角度量化分析了电网互联、清洁能源布局对储能优化配置的影响。文献[19-20]研究了储能与联络线容量的联合优化规划方法，验证了通过联络线与储能协同规划能够显著减少系统储能和联络线容量需求。文献[21]提出了储能和传输线路容量的机会约束协调优化配置模型，并采用条件风险价值函数近似化机会约束规划实现模型的求解。

在新能源高占比下，风光出力随机波动性和优化模型是影响规划计算结果准确性的重要因素。在风光随机波动性方面，现有的储能规划研究主要基于风/光典型出力场景[13,17-18,20]、出力不确定性集合[19]、全年 8760h 出力序列[14-16]等；在计算模型方面，已有文献主要采用时序生产模拟优化模型[13, 16-18]、分层优化模型[19]、鲁棒优化模型[20]、启发式模型[14-16]、机会约束模型[21]等。双层优化、鲁棒优化、机会约束等模型复杂，需要定制化开发求解算法，工程化应用难度大，并且考虑的风/光场景数量有限，规划结果最优性难以保证。大量研究表明[13,16,18, 22]全年 8760h 时序生产模拟可以充分考虑风/光出力的随机性和波动性，并可采用商业求解器直接进行计算，因而在规划研究中获得了越来越广泛的工程应用[23-26]。然而，全年 8760h 时序生产模拟面临变量规模大计算困难的问题，由于规划问题主要关注容量配置结果，对时序运行模型的精度要求相对较低，为提高全年 8760h 时序运行模拟的计算效率，有学者采用了简化的机组组合优化模型[16,18,22]。

此外，已有的储能替代作用研究主要面向特定电网或工程应用场景开展分析，研究角度单一，结论的普适性难以保证，针对储能促进新能源消纳、优化常规电源装机、降低输电线路容量等方面，目前还缺乏系统性、深入性和普适性的研究工作，关于储能配置规模与时长的决定因素、储能在交/直流电网中的最优布局以及储能促进新能源消纳、替代常规电源和优化输电线路的作用机理等关键问题，目前国内外还未见系统性和全面性的报道。

综上所述，本文对储能在新型电力系统电力电量平衡中的作用开展了研究。第 1节介绍了中国电力科学研究院有限公司(简称“中国电科院”)自主研发的新能源电力系统规划配置软件(REPSs)，软件基于 8760h 时序生产模拟技术，考虑投资经济性的规划目标以及发电清洁性、储能纳入电力电量平衡等运行约束，实现新能源与储能、常规电源、交/直流联络线容量的协调优化配置。软件采用线性化、整数变量等效聚合等方式降低了模型复杂度，并融合深度强化学习模型来计算初始解，提高计算效率，满足了工程实用化需求。第 2—4 节针对省级电网、多区域省级电网、新能源经特高压直流外送基地等场景，基于代表性年份下风/光出力场景，分析了储能促进新能源消纳、优化常规电源装机和输电线路容量的作用，量化评估了储能成本、新能源发电量占比等对储能配置的影响，并通过分析电力电量平衡曲线揭示了储能各种优化作用的运行机理。第 5节统计分析了储能的配置时长与充放电行为规律。第 6 节总结了相关结论并进行了展望。

# 新能源电力系统优化规划软件

# 1.1 功能简介

中国电科院自 2014 年开始研究新能源消纳能力评估技术，研发了具有自主知识产权的“新能源电力系统生产模拟软件(renewable energy powersystem production simulation system，REPSs)”，软件具备新能源年/月电量预测与序列建模、交/直流混联大电网联合生产模拟、国-网-省新能源消纳能力协同计算等功能，是国内最早采用全年 8760h 时序生产模拟技术评估新能源消纳能力的应用软件之一[23]。软件已应用于国调中心、南网总调、西北、东北、青海等 28 个省级及以上电力调控中心，是国家电网公司开展新能源消纳能力分析及年/月运行方式优化的标准工具，连续 11 年支撑了国家电网公司年度新能源消纳能力评估工作，相关结果是国家能源局发布“新能源投资监测预警”的重要依据，对促进我国“十三五”和“十四五”期间新能源高效消纳发挥了重要作用[24-26]。

中国电科院基于REPSs软件历时3年研发升级了新能源电力系统规划配置软件，软件包含风/光资源及出力建模、源-网-荷-储容量协调规划两大功能模块，能够实现全国风/光 8760h 资源与出力序列建模、基于 8760h 时序生产模拟的源-网-荷-储容量协调规划计算，如图 1 所示，详细功能介绍如下：

![](images/e7bd2a50c09e4fca1aaeee5015bc9b78b9e84ff1cc813f02d5b36e8965c86597.jpg)  
图 1 REPSs 规划计算流程图  
Fig. 1 Optimization planning procedure of REPSs

1）风/光资源及出力建模模块。

风/光资源及出力建模模块内嵌全国范围$3 \mathrm { k m } \times 3 \mathrm { k m }$ 的历史三十年风/光气象再分析资料数据，并可基于气象再分析数据实现全国范围任意地点、省级电网或区域电网风/光全年 8760h 出力序列的相关性建模和随机模拟，能够为源-网-荷-储容量协调规划计算提供所需的风/光理论出力序列。

2）源-网-荷-储容量协调规划模块。

源-网-荷-储容量协调规划模块具备风、光、常规电源(主要为火电)、储能、可调节负荷以及输电线路容量优化功能，目前软件具备新能源、灵活调节资源、电源及源-网-荷-储联合优化配置 4 个子功能模块，新能源优化配置和灵活调节资源优化配置是电源联合优化配置功能的子集，电源联合优化配置是源网荷储联合优化配置功能的子集。规划对象包括：风电装机、光伏装机、常规电源装机、电化学储能装机和容量、火电灵活性改造容量、可调节负荷容量、交流联络线容量和直流联络线容量，以及各类元件全年 8760h 的最优运行曲线。规划计算包括经济性和清洁性优化目标，约束条件涵盖规划类约束、清洁类约束、安全类和运行类约束。规划结果能够输出各类元件的最优配置容量、系统投资和运行成本、碳排放量以及各类元件全年 8760h 的时序运行曲线，满足了工程应用的需求。

# 1.2 数学模型

本节以源-网-荷-储联合优化配置模型为例介绍模型优化目标和考虑的约束条件。源-网-荷-储联合优化配置模型以源、网、荷、储等年值下的总投资成本和全年运行成本之和最小为目标函数，约束条件包括各类元件装机容量范围、新能源电量占比、系统功率平衡、系统备用容量、交/直流联络线功率范围、新能源功率范围、常规电源运行、储能运行、可调节负荷运行等约束条件。受篇幅所限，该模型的数学公式详见附录 A。此外，新能源优化配置、灵活调节资源优化配置、电源联合优化配置模型均为源-网-荷-储联合优化配置模型的子集。

# 1.3 模型求解

源-网-荷-储联合优化配置模型为混合整数线性规划模型，传统的储能、常规电源、直流运行约束包含非线性约束和整数变量，需要进行线性化和等效聚合处理，具体包括：

1）直流联络线运行约束通常需要引入 0-1 变量来刻画直流阶梯状调节的特性[27]，式(A8)在保证直流阶梯化运行的前提下避免了引入整数变量。

2）常规电源运行约束通常需要建立单台机组的机组组合优化模型，通过引入大量 0-1 变量表征机组启机、停机状态及最小开/停机时间等，式(A10)通过机组聚合采用整数变量来替代多个 0-1 变量，并简化了最小开关机时间约束。

3）储能运行约束中需要引入 0-1 变量避免同时充放电，在规划问题中由于储能装机容量为优化变量，传统的储能运行约束存在充放电状态 0-1 变量和装机容量变量相乘的非线性形式，式(A11)对相关约束进行了线性化处理。

在求解算法方面，采用数学求解器与深度强化学习模型相结合的方式提升求解速度。基于拉格朗日-柔性行动器评判器方法(Lagrange-soft actor criticmethod)建立深度强化学习模型，具体方法参见文献[28]。将历史 11年的数千个省级电网新能源消纳评估测算案例作为训练集，进行火电机组开机状态决策学习。通过深度强化学习模型快速决策火电机组组合状态，并将其作为求解器计算的初始状态，从而提高模型计算效率。

经测试，针对包含上百个节点的省级电网规划案例，模型求解时长可保持在 1h 以内，计算误差不超过 $1 \%$ ，能够满足工程化应用的需求。

# 2 储能促进新能源消纳

本节基于新能源与储能联合规划模型，针对省级规模电网研究储能对新能源消纳的促进作用，以新能源与储能总投资成本最小为目标进行优化，量化分析成本、新能源资源特性、发电量占比等因素对储能配置规模和新能源消纳的影响，通过时序运行曲线揭示储能促进新能源消纳的运行机理。附录B 展示了案例主要的边界条件，包括风电/光伏/储能的装机和容量投资成本、全年 8760h 的风电和光伏归一化出力序列和负荷序列、常规电源装机容量及最小技术出力等。基于中国工程院的相关研究成果[1,29]，设定“碳达峰”和“碳中和”场景下系统的新能源发电量占比分别为 $2 5 \%$ 和 $5 0 \%$ ，中间过渡场景的新能源发电量占比为 $40 \%$ 。需要说明的是，本文所有算例中的风、光出力序列是基于历史多年出力提取出的代表性场景，未包含长时间无风无光等小概率极端场景。

# 2.1 储能促进作用量化分析

影响储能配置规模的关键因素包括：储能容量成本与新能源装机成本的比值、新能源理论发电小时数、新能源发电量占比。图 2以新能源发电量占比 $2 5 \%$ 场景为例，展示了不同成本比值和理论发电小时数对储能配置规模的影响，为消除系统规模的影响，储能容量结果采用除以最大负荷的相对值表示。结果显示：在相同的理论发电小时数下，储能与新能源成本比值越小，储能配置规模越大；在相同成本比值下，新能源理论发电小时数越高，储能配置规模越小。图3展示了新能源发电量占比 $2 5 \%$ 、$40 \%$ 、 $5 0 \%$ 下的储能配置容量，结果显示新能源发电量占比越高，储能配置规模越大。

为量化储能对新能源装机的减少作用，采用减少1kW新能源装机需要的储能容量作为衡量指标。图 4 和附录 C 图 C1 展示了不同储能配置规模下减少 1kW 新能源装机需要的储能容量。可以发现，随着储能配置规模的增加，减少 1kW 新能源装机所需的储能容量越大，即储能的作用呈边际递减效应。此外，在相同的储能规模下，新能源理论发电小时数越大、新能源发电量占比越低，减少 1kW 新能源装机所需的储能容量也越大。

![](images/74621901f4aa2cb795019db04e1bb746d2cd3cfd6cefd109a42dfd3f4e216b23.jpg)  
图 2 不同成本比值和新能源资源序列下储能配置容量Fig. 2 Energy storage capacities with different unit costratios and wind/PV power series

![](images/df6c786ce1850c102547ece530483d29a246ac89748e5545138d8282e0192a76.jpg)  
图 3 不同新能源电量占比和成本比值下储能配置容量Fig. 3 Energy storage capacities with different percentageof renewable power generationand cost ratios

![](images/ed0e9dfe0bc47c641398b82aadf6579e1a9f6f91f2a8649441f6bee789b8a87e.jpg)  
图 4 不同储能配置容量和新能源序列下储能对新能源装机的减少作用  
Fig. 4 Capacities of energy storage to reduce unit capacity of wind/PV power with different wind/PV power series

# 2.2 储能促进新能源消纳机理分析

储能对新能源消纳的促进作用主要体现在两方面：一是在新能源大发的弃电时段，储能通过充电回收新能源弃电，并在新能源小发时段进行放电。二是储能在净负荷高峰时段通过放电来减少常规电源开机容量，从而降低常规电源最小出力，增加新能源消纳空间。经统计，储能充电对新能源消纳提升量的贡献比例为 $52 \%$ ，减少常规电源开机容量对消纳提升量的贡献比例为 $4 8 \%$ 。图5 展示了新能源电量占比 $50 \%$ 场景下某典型周逐小时的新能源消纳和常规电源开机情况，在配置储能后常规电源开机容量显著降低，增加了新能源消纳空间，并且通过储能充电进一步促进了新能源消纳。

![](images/a5bb7e422968d81e037827775ba703e9bda281ba51bb75476c6600e17fc6acf4.jpg)  
图5 配置储能前后典型周内新能源消纳情况

# 2.3 小结

影响储能配置规模的最重要因素是储能容量成本与新能源装机成本比值、新能源理论发电小时数和新能源发电量占比，成本比值越小、新能源理论发电小时数越低、新能源发电量占比越高，储能规模越大、配置效益越好。储能对新能源消纳的促进作用机理为充电消纳新能源和放电替代常规电源开机，两者对新能源消纳的促进作用基本相当。

# 3 储能优化常规电源装机和运行

本节采用电源联合规划模型，针对省级规模电网研究储能对常规电源(本节特指火电)装机和运行的优化作用，以新能源、储能投资成本与常规电源投资及运行成本之和最小为目标进行优化，量化分析成本、新能源发电量占比对储能优化作用的影响，并通过时序运行曲线揭示其作用机理。案例主要边界条件参见附录 B。

# 3.1 储能优化作用量化分析

影响储能对常规电源装机优化作用的主要因素是储能容量成本与常规电源装机成本的比值和新能源电量占比[30]。图 6展示了不同成本比值下常规电源装机规模的变化情况，结果显示储能成本与常规电源成本比值越小(配置的储能容量越大)，可替代的常规电源装机规模越大；在相同成本比值下，新能源发电量占比越高，可替代的常规电源装机越大，在新能源电量占比 $2 5 \%$ 、 $40 \%$ 和 $50 \%$ 下，常规电源最大可被替代的装机占最大负荷比例分别为 $24 \%$ 、 $34 \%$ 和 $3 7 \%$ 。

![](images/c0bfe88465ec4323327163bbbe43c948abc05a4a68af1b7849189f8dfc22e033.jpg)  
Fig. 5 Power balance results in a typical week with and without energy storage   
图6 不同成本比值下常规电源装机减少的规模Fig. 6 Reduced capacities of thermal power resource withdifferent unit cost ratios

常规电源装机规模下降后年利用小时数将逐渐增加，如附录 C 图 C2 所示。当减少的装机占最大负荷比例超过 $1 5 \%$ 时，年利用小时数可提升1000h 以上。在新能源高电量占比场景下，常规电源主要作为调节电源，年利用小时数较低。

为量化评估储能对常规电源装机的优化作用，采用减少 1kW 常规电源装机所需的储能容量作为衡量指标。如图 7 所示，常规电源装机减少 $1 5 \%$ 是储能优化常规电源装机作用的一个明显分界点。当常规电源减少的装机规模低于最大负荷 $1 5 \%$ 时，减少 1kW 常规电源装机需要的储能容量呈缓慢线性增长趋势，并且新能源发电量占比对储能容量影响不大；但当常规电源减少的装机规模高于最大负荷$1 5 \%$ 时，需要的储能容量呈指数级增长，并且新能源发电量占比越低储能容量增长越快，配置储能的边际效应越差。

![](images/c60070efd1abe1918c7bb30b02d322a77106d2afbc85a26959a68defc0737ffb.jpg)  
图 7 减少 1kW 常规电源装机需要的储能容量Fig. 7 Capacities of energy storage needed to reduce 1kWthermal power resource capacity

# 3.2 储能优化作用机理分析

附录C图C3展示了新能源电量占比 $50 \%$ 场景下某一周的电力平衡和系统备用需求情况。通过分析运行曲线可知，储能优化常规电源装机作用机理体现在两个方面：一是负荷高峰时段直接放电减少常规电源开机需求；二是充电提供旋转备用容量。例如：在第 2 日 13:00—23:00，储能连续放电 6900万 $\mathrm { k W \cdot h }$ ，其中最大放电功率 1145 万 $\mathrm { k W }$ ，满足了负荷高峰时段的供电需求。同时，该时段内常规电源开机容量低于系统负荷与备用需求，储能提供了一定的备用容量，满足了系统的备用容量需求。

# 3.3 小结

储能对常规电源装机的优化作用与储能容量成本和常规电源装机成本比值、新能源发电量占比相关，成本比值越低、新能源电量占比越高，常规电源装机需求越小、年利用小时数越高。储能的优化作用机理体现在通过直接放电或充电提供备用容量来减少常规电源的开机容量需求。

# 4 储能优化输电线路容量

本节基于源-网-储联合规划模型，研究储能对省级电网内交流线路和新能源基地直流外送联络线的优化作用，以新能源、储能与联络线总投资成本最小为目标进行优化，量化分析成本和新能源发电量占比对储能布局和优化作用的影响。

# 4.1 储能对网内输电线路优化作用及最优布局

本节研究储能对省级电网内交流输电线路的优化作用及储能在网内的最佳布局，电网结构如附录 C图 C4所示，储能可在新能源侧、常规电源侧、负荷侧进行配置，案例主要边界条件参见附录 B。

图 8 展示了新能源发电量占比 $2 5 \%$ 和 $50 \%$ 场景下储能的配置规模及最优布局。结果显示，当新能源发电量占比 $2 5 \%$ 时，储能集中配置在新能源侧；当新能源发电量占比 $50 \%$ 时，储能优先配置在负荷侧，但随着储能单位成本的降低，新能源侧储能规模不断增加；常规电源侧无需配置储能。

![](images/925f91e85173497068a77a60336abaa4059f3560d05df7b043edc56aa878c586.jpg)  
图 8 不同储能容量成本下储能容量配置结果(1)Fig. 8 Energy storage capacities with different unit cost ofenergy storage(1)

图 9展示了不同储能配置规模下新能源-负荷、常规电源-负荷联络线容量的结果。随着储能容量的增加，两个线路容量均在减少，其中常规电源至负荷的输电线路容量降幅较大，这说明储能对其优化作用更显著。

![](images/dd59a61e6913f0921f6d48a54019830e4679cd0f2fe45c42cf39c36d4759fff1.jpg)  
图 9 不同储能规模下输电线路容量结果Fig. 9 Results of transmission line capacities withdifferent energy storage capacities

# 4.2 储能对基地直流线路优化作用及最优布局

本节案例采用含新能源经直流外送基地的送、受端互联电网进行分析，电网结构如附录 C 图 C5所示。送端电网包含常规电源和新能源，受端电网包含常规电源和负荷，储能可在送、受端电网分别配置，案例主要边界条件参见附录 B。

图 10 展示了不同新能源发电量占比下的储能在送、受端的配置情况。当新能源发电量占比 $2 5 \%$ 时，储能主要配置在受端，其作用是降低受端负荷峰谷差；当新能源发电量占比 $50 \%$ 时，储能主要配置在送端，其作用是多消纳新能源。为量化评估储能对直流线路的优化作用，采用减少 1kW 联络线所需的储能容量作为衡量指标。

![](images/93f5a56b4ab13d7703c8f22c3e3ef3671867c13ad3661c09efb34936613c81aa.jpg)  
图 10 不同储能容量成本下储能容量配置结果(2)Fig. 10 Energy storage capacities with different unit costof energy storage(2)

如图 11 所示，随着线路容量的降低，减少 1kW联络线容量需要的储能容量呈线性增长趋势，即储能对联络线容量的优化作用呈边际递减效应，并且新能源发电量占比越高，储能对直流联络线容量的优化作用越弱。

![](images/bc4f98235c1961722c8910149650cbe85c0234ae484431a5990f920da76174ad.jpg)  
图 11 减少 1kW 联络线需要的储能容量  
Fig. 11 Capacities of energy storage needed to reduce 1kW capacity of transmission line

# 4.3 小结

储能优化输电线路的作用主要体现在两方面：一是配置在省内新能源侧或直流送端电网平抑新能源出力波动；二是配置在省内负荷侧或直流受端电网降低负荷峰谷差，从电力电量平衡的角度来看，常规电源侧无需配置储能。配置储能可以减少交、直流输电线路容量的需求，并且其减少作用随着储能容量的增加呈边际递减效应。

# 5 新型电力系统下储能运行特性分析

# 5.1 储能配置时长分析

经统计，所有案例下储能的最大配置时长(持续放电时长)为 14h，平均时长为 $5 . 3 \mathrm { h }$ ，并且约 $9 0 \%$ 的案例的储能时长低于 9h。需要说明的是，该结论并不适用于长时无风无光极端场景，极端场景下的解决方案需要依赖可调节负荷、储能等灵活调节资源共同作用，仅配置储能等单一措施所需要付出经济性代价非常高。图 12 展示了储能时长与新能源利用率的散点分布。当新能源利用率低于 $9 5 \%$ 时，储能时长与新能源利用率之间存在一定的正相关性；当利用率高于 $9 5 \%$ 后相关性较弱。此外，储能时长还与新能源电量占比、储能容量成本等因素密切相关，但这些影响因素与储能时长之间并未存在明显的相关性特征。

![](images/b643ae71d3a448cd32767f1fd4aba4bdd7384d2df1299ed2a2a4bd21df575b02.jpg)  
图 12 储能时长与新能源利用率相关性 Fig. 12 Correlation between energy storage hours and renewable energy utilization rate

# 5.2 储能充放电行为分析

图 13 展示了储能充、放电时段的概率分布。储能充电主要集中在 00:00—05:00、10:00—15:00，对应负荷低谷叠加风电夜间大发和午间光伏大发时段，储能放电时段主要集中在 06:00—10:00、15:00—22:00，对应负荷早、晚高峰和光伏出力爬坡时段。经统计，储能全年 $100 \%$ 充电次数平均为201 次，低于 300 次的占比为 $8 5 \%$ ，次数大于 365次的案例的储能时长普遍小于 2h，这说明储能每日一次满充/放电过程可满足大部分场景的需求。附录C图C6展示了储能全年 $100 \%$ 充电次数概率统计直

方图。

![](images/012b404a96246e7d59142f98e0c56aa91fc9899559001eebad9716e48367061c.jpg)  
图 13 储能充放电时段概率分布  
Fig. 13 Histogram of probability distribution of energy storage charging and discharging period of time

详细分析储能每次充放电过程后发现，储能运行以浅充、浅放电为主，储能连续充、放电电量SOC(state of charge，SOC)超过 $9 0 \%$ 的占比仅 $1 3 \% \sim$ $1 5 \%$ ，充、放电电量SOC低于 $5 0 \%$ 的占比超过 $6 8 \%$ ，如附录 C 图 C7 所示。

# 6 结论

中国电科院自主研发了新能源电力系统规划配置软件，软件基于全年 8760h 时序生产模拟规划技术，可实现新能源与储能、常规电源、交/直流联络线容量的协调优化配置，能够为能源主管部门、电网公司、发电集团、电力设计院等提供工具支撑。依托该软件开展了“碳达峰”和“碳中和”场景下储能促进新能源消纳、优化常规电源装机和运行、优化输电线路的研究，从电力电量平衡的角度揭示了储能在新型电力系统中的作用，主要结论如下：1）在新能源高电量占比场景下，储能发挥的作用由大到小依次为：减少常规电源装机、减少新能源装机(消纳新能源弃电)、减少输电线路容量，由此可知储能的主要作用在于优化电源结构。2）在全社会投资成本最优的情况下，成本和新能源发电量占比是影响储能配置规模的重要因素，并且储能的优化作用具有边际递减效应，储能配置容量越大，效益越差。3）在可以预见的储能容量成本 $( 2 0 0 { \sim } 2 0 0 0 \mathrm { k W h } / $ 元)和新能源发电量占比 $( 2 5 \% { \sim } 5 0 \% )$ 下，储能配置所需的持续放电时长约为 5h，并且 9h 可满足大部分场景需求，储能年平均循环次约 200 次。

本文研究结论适用于风/光典型代表年出力场景，针对新能源长时间间歇等小概率极端场景，储能、可调节负荷等各类灵活调节资源的配置需求及运行特性，还需要进一步的深入研究。

附 录 见 本 刊 网 络 版 (http://www.dwjs.com.cn/CN/1000-

3673/current.shtml)。

参考文献  
[1] 舒印彪，赵勇，赵良，等．“双碳”目标下我国能源电力低碳转型路径[J]．中国电机工程学报，2023，43(5)：1663-1671．SHU Yinbiao，ZHAO Yong，ZHAO Liang，et al．Study on low carbonenergy transition path toward carbon peak and carbon neutrality[J]．Proceedings of the CSEE，2023，43(5)：1663-1671(in Chinese)．  
[2] 辛保安．新型电力系统构建方法论研究[J]．新型电力系统，2023，1(1)：1-18．XIN Baoan．Research on the methodology of constructing new powersystems[J]．New Type Power Systems，2023，1(1)：1-18(in Chinese)．  
[3] 张智刚，康重庆．碳中和目标下构建新型电力系统的挑战与展望[J]．中国电机工程学报，2022，42(8)：2806-2818．ZHANG Zhigang，KANG Chongqing．Challenges and prospects forconstructing the new-type power system towards a carbon neutralityfuture[J]．Proceedings of the CSEE，2022，42(8)：2806-2818(inChinese)．  
[4] 水电水利规划设计总院．中国可再生能源发展报告 2023 年度[M]．北京：中国水利水电出版社，2024：1-40  
[5] 胡江溢，杨高峰，宋兆欧，等．支持新型储能发展的国际政策与中国发展模式探讨[J]．电网技术，2024，48(2)：469-479HU Jiangyi，YANG Gaofeng，SONG Zhaoou，et al．Preliminarydiscussion on the supporting policies and the China's developmentmodel of the new energy storage[J]．Power System Technology，2024，48(2)：469-479(in Chinese)．  
[6] 谢小荣，马宁嘉，刘威，等．新型电力系统中储能应用功能的综述与展望[J]．中国电机工程学报，2023，43(1)：158-168．XIE Xiaorong，MA Ningjia，LIU Wei，et al．Functions of energystorage in renewable energy dominated power systems: review andprospect[J]．Proceedings of the CSEE，2023，43(1)：158-168(inChinese)．  
[7] LI Xiangjun，WANG Shangxing．Energy management and operationalcontrol methods for grid battery energy storage systems[J]．CSEEJournal of Power and Energy Systems，2021，7(5)：1026-1040  
[8] 王蓓蓓，胡维涵，牟玉亭，等．储能对高比例新能源电力系统的容量价值贡献及机制思考[J]．电网技术，2024，48(6)：2520-2531．WANG Beibei，HU Weihan，MOU Yuting，et al．Contribution andmechanism consideration of energy storage to capacity value in highproportion renewable energy power systems[J] ． Power SystemTechnology，2024，48(6)：2520-2531(in Chinese)．  
[9] SUN Yushu，ZHAO Zhenxing，YANG Min，et al．Overview of energystorage in renewable energy power fluctuation mitigation[J]．CSEEJournal of Power and Energy Systems，2020，6(1)：160-173  
[10] 王承民，孙伟卿，衣涛，等．智能电网中储能技术应用规划及其效益评估方法综述[J]．中国电机工程学报，2013，33(7)：33-41．WANG Chengmin，SUN Weiqing，YI Tao，et al．Review on energystorage application planning and benefit evaluation methods in smartgrid[J]．Proceedings of the CSEE，2013，33(7)：33-41(in Chinese)．  
[11] 刘丽军，黄伟东，陈泽楷，等．考虑灵活性供需平衡的新型电力系统长短期储能联合规划[J]．电网技术，2024，48(12)：4908-4917．LIU Lijun，HUANG Weidong，CHEN Zekai，et al．Joint long-termand short-term energy storage planning for new power systemconsidering supply and demand balance of flexibility[J] ． PowerSystem Technology，2024，48(12)：4908-4917(in Chinese)．  
[12] 李建林，袁晓冬，郁正纲，等．利用储能系统提升电网电能质量研究综述[J]．电力系统自动化，2019，43(8)：15-24LI Jianlin，YUAN Xiaodong，YU Zhenggang，et al．Comments onpower quality enhancement research for power grid by energy storagesystem[J]．Automation of Electric Power SystemsPower ，2019，43(8)：15-24(in Chinese)24(in ．  
[13][13] 肖晋宇，侯金鸣，杜尔顺，等．支撑电力系统清洁转型的储能需肖晋宇，侯金鸣，杜尔顺，等．支撑电力系统清洁转型的储能需求量化模型与案例分析求量化模型与案例分析[J]．电力系统自动化，2021，45(18)：9--17．XIAO Jinyu，HOU Jinming，Du Ershun  ，et al．Quantitative modeland case study of energy storage demand and supporting clean transitionof electric power system[J]of ．Automation of Electric Power Systems，2021，45(18)：9--17(in Chinese)17(in  
[14][14] PAUL S，NATH A P，RATHER Z H．A multimulti--objective planning objectiveframework for coordinated generation from offshore wind farm and framework generationbattery eenergy storage system[J]nergy ．IEEE Transactions on SustainableEnergy，2020，11(4)：20872087-20972097．  
[15][15] 吴瑊，米增强，张勋奎，等．系统友好型“无火电”能源大基地吴瑊，米增强，张勋奎，等．系统友好型“无火电”能源大基地构建研究[J]．中国电机工程学报，2023，43(5)：17061706-17181718．WU Jian，MI Zengqiang，ZHANG Xunkui，et al．Research on theconstruction of a systemnstruction system-friendlyfriendly“no thermal power”energy base[J]Proceedings of the CSEEProceedings ，2023，43(5)：17061706-1718(in Chinese)1718(in ．  
[16][16] 任大伟，金晨，侯金鸣，等．基于时序运行模拟的新能源配置储任大伟，金晨，侯金鸣，等．基于时序运行模拟的新能源配置储任大伟，金晨，侯金鸣，等．基于时序运行模拟的新能源配置储能替代火电规划模型[J]．中国电力，2021，54(7)：1818-2626REN Dawei，JIN Chen，HOU Jinming，et al．Planning model forrenewable energy with energy storage renewable replacing thermal power basedon time series operation simulation[J]on ．Electric Power，2021，54(7)：18-26(in Chinese)26(in ．  
[17][17] 郑扬威，江岳文，张金辉．高比例风电渗透下考虑长短期储能的郑扬威，江岳文，张金辉．高比例风电渗透下考虑长短期储能的郑扬威，江岳文，张金辉．高比例风电渗透下考虑长短期储能的源-储-输联合规划优化[J]．电力自动化设备，2023，43(3)：63--71．ZHENG Yangwei，JIANG Yuewen，ZHANG Jinhui．Joint planningoptimization  of sourcesource-storagestorage--transportation considering longransportation long-and andshortshort-term energy storage under high proportion of wind power term energy under ofpenetration[J]．Electric Power Automation Equipment，2023，43(3)：63-71(in Chinese)71(in ．  
[18][18] 姜海洋，杜尔顺，金晨，等．高比例清洁能源并网的跨国互联电姜海洋，杜尔顺，金晨，等．高比例清洁能源并网的跨国互联电姜海洋，杜尔顺，金晨，等．高比例清洁能源并网的跨国互联电力系统多时间尺度储能容量优化规划力系统多时间尺度储能容量优化规划[J]．中国电机工程．中国电机工程学报，学报，2021，41(6)：21012101-21142114．JIANG Haiyang，DU Ershun，JIN Chen，et al．Optimal planning ofmultimulti-time scale energy storage capacity of crosstime capacity scale cross-national nationalinterconnected power system with high proportion of clean energy[J]interconnected clean high ofProceedings of the CSEEProceedings ，2021，41(6)：21012101-2114(2114(in Chinese)in ．  
[19][19] DVORKIN Y，FERNANDEZFERNANDEZ-BLANCO RBLANCO R，WANG Y S，et al．Co--planning of investments in transmission and merchant energy storageplanning investments storage[J]．IEEE Transactions on Power Systems，2018，33(1)：245--256  
[20][20] WANG Siyuan，GENG Guangchao，JIANG Quanyuan．Robust coco--planning of energy storage and transmission line with mixed integer ning of transmission storagerecourse[J]．IEEE Transactions on Power Systems，2019，34(6)：47284728-47384738  
[21][21] 谢毓广，李金中，王川，等．考虑消纳水平的新能源配套储能和谢毓广，李金中，王川，等．考虑消纳水平的新能源配套储能和输电通道容量协调优化配置输电通道容量协调优化配置[J]．电力自动化设备，2023，43(7)：51-5757，72．XIE Yuguang，LI JinzhongJinzhong，WANG Chuan，et al．CoorCoordinated optimal dinatedcapacity configuration of energy storage equipped by new energy and capacitytransmission lines considering consumption level[J]transmission ．Electric PowerAutomation EquipmentAutomation ，2023，43(7)：5151-5757，72(in Chinese)．  
[22][22] 徐新智，杜尔顺，高艺，等．电力系统运行模拟与容量规划工具徐新智，杜尔顺，高艺，等．电力系统运行模拟与容量规划工具研究与应用综述[J]．电力系统自动化．电力系统自动化，，2022，46(2)：188188-199199XU Xinzhi，DU Ershun，GAO Yi，et al．Overview on research andapplication of power system operation simulation and capacity application of power system operation simulation and capacity power applicationplanning tools[J]tools[J]planning tools[J]．Automation of Electric Power SystemsSystemsPower ，2022，46(2)：：188188-199(in Chinese)199(in 199(in Chinese)  
[23] 刘纯，黄越辉，石文辉，等．新能源电力系统生产模刘纯，黄越辉，石文辉，等．新能源电力系统生产模刘纯，黄越辉，石文辉，等．新能源电力系统生产模拟拟[M]．北京：中国电力出版社，中国电力出版社，2019：11-61，81--110．  
[24] 舒印彪，张智刚，郭剑波，等．新能源消纳关键因素分析及解决舒印彪，张智刚，郭剑波，等．新能源消纳关键因素分析及解决措施研究[J]．中国电机工程学报，．中国电机工程学报，2017，37(1)：1-88SHU Yinbiao，，ZHANG Zhigang，GUO Jianbo，et al．Study on keyfactors and solution of renewable energy accommodation[J]factors and solution of renewable energy accommodation[J] ．Proceedings of the CSEEProceedings of the CSEE，2017，37(1)：1-8(in 8(in Chinese)  
[25] 李明节，陈国平，董存，等．新能源电力系统电力电量平衡问题李明节，陈国平，董存，等．新能源电力系统电力电量平衡问题研究[J]．电网技术，．电网技术，2019，43(11)：39793979-39863986LI MingjieLI ，CHEN GuopingCHEN GuopingCHEN ，DONG Cun，et al．Research on powerbalance of high proportion renewable energy system[J]balance of high proportion renewable energy system[J]system[J] ． PowerSystem TechnologySystem TechnologyTechnology，2019，43(11)：39793979-3986(in Chinese)3986(in  
[26] 董昱，梁董昱，梁志峰，礼晓飞，等．考虑运行环境成本的新能源合理利志峰，礼晓飞，等．考虑运行环境成本的新能源合理利用率[J]．电网技术，．电网技术，2021，45(3)：900--907DONG Yu，LIANG ZhifengLIANG Zhifeng，LI Xiaofei，et al．Reasonable utilization Reasonablerate of renewable energy considering operational environmental costrate of renewable energy considering operational environmental costof[J]．Power System TechnologyPower System Technology，2021，45(3)：900--907(in Chinese)907(in ．  
[27] ZHOU Ming，，ZHAI Junyi，LI Gengyin，et al．Distributed dispatchapproach for bulk AC/DC hybrid systems with high wind power high approach for bulk AC/DC hybrid systems with high wind power bulk high windpenetration[J]．．IEEE Transactions on Power SystemsSystems，2018，33(3)：33253325-33363336．  
[28] LI XiaofeiLI ，ZHAO JunZHAO Jun，SUN Xinwu，et al．Quick evaluation ofrenewable energy accommodation based on Lagrangeenergy accommodation based on Lagrangeenergy Lagrange-soft actor critic soft actormethod[C]//2024 6th Asia Energy and Electrical Engineering Electrical method[C]//2024 6th Asia Energy and Electrical Engineering ElectricalSymposium (AEEES)(AEEES)Symposium (AEEES)．Chengdu：IEEE，2024：13011301-13071307  
[29] 舒印彪，张丽英，张运洲，等．我国电力碳达峰、碳中和路径研舒印彪，张丽英，张运洲，等．我国电力碳达峰、碳中和路径研究[J]．中国工程科学，．中国工程科学，2021，23(6)：1--14SHU Yinbiao，，ZHANG Liying，ZHANG Yunzhou，et al．Carbon peakand carbon neutrality path for Chinaand carbon neutrality path for China’s power industry[J]power s ．StrategicStudy of CAE，2021，23(6)：11-14(in Chinese)14(in  
[30] 樊启祥，蒋敏华，许世森，等．碳中和目标下新一代超高参数煤樊启祥，蒋敏华，许世森，等．碳中和目标下新一代超高参数煤电机组技术体系电机组技术体系[J]．中国电机工程学报，2024，44(18)：71677167-71777177．FAN Qixiang，，JIANG Minhua，XU Shisen，et al．Technical systems hnicalof advanced ultraultraof advanced ultra-supercritical coalsupercritical coal-fired power units under the carbon fired power unitsneutralization target[J]neutralization target[J]．Proceedings of the CSEEProceedings ，2024，44(18)：71677167-7177(in Chinese)7177(in 7177(in Chinese)在线出版日期在线出版日期：：20252025-03-1212。  
收稿日期：20242024-11-2525。

作者简介：

![](images/5a591397c07360144c18d25bb6b069e6d3e2cb76f2a9a455014e2fed356a7ce0.jpg)  
刘纯

刘纯(1968)，男，博士，教授级高级工程师，研究方向为新能源并网分析及优化调度等，E-mailmail：liuchun@epri.sgcc.com.cn；

李湃(1988)，通信作者，男，博士，教授级高级工程师，研究方向为新能源优化调度技术，E-mailmail：lipai@lipai@epri.sgcc.com.cnepri.sgcc.com.cn；

张金平(1972)，男，硕士，教授级高级工程师，研究方向为新能源并网分析及优化调度等，E-mailmail：zjp2000@zjp2000@epri.sgcc.com.cnepri.sgcc.com.cn。

（（责任责任编辑编辑 徐梅徐梅））

# 附录 A

源-网-荷-储联合优化配置模型以源、网、荷、储等年值下的总投资成本和全年运行成本之和最小为目标函数：

$$
\operatorname* { m i n } C = \sum _ { n = 1 } ^ { N } [ \frac { r ( 1 + r ) ^ { m } } { ( 1 + r ) ^ { m } - 1 } ( \sum _ { C \atop C G } ^ { { \sum } } ( \delta _ { n } ^ { C G } C _ { n } ^ { C G } + \sum _ { P V } ^ { { P } } C _ { n } ^ { P V } C _ { n } ^ { P V }    \Bigg .
$$

式中： $C$ 为源、网、荷、储等年值下的总投资成本， $r$ 表示折现率； $m$ 表示各类元件的运行年限； $n$ 表示电网分区编号， $N$ 表示电网分区总数； $W D , P V , C N , C G , D R , L A C , L D C$ 分别表示风电、光伏、储能、常规电源、可调节负荷、交流联络线和直流联络线的编号； $\delta _ { n } ^ { W D } , \delta _ { n } ^ { P V } , \delta _ { n } ^ { P C S } , \delta _ { n } ^ { C N } , \delta _ { n } ^ { C G } , \delta _ { n } ^ { D R } , \delta _ { n } ^ { L A C } , \delta _ { n } ^ { L D C }$ 分别表示分区 $n$ 风电 $W D$ 、光伏 $P V$ 、储能 $C N$ 逆变器和电池、常规电源 $C G$ 、可调节负荷 $D R$ 、交流联络线 $L A C$ 和直流联络线 $L D C$ 的容量成本； $C _ { n } ^ { W D } , C _ { n } ^ { P V } , K _ { n } ^ { C N } , C _ { n } ^ { C N } , C _ { n } ^ { C G } , C _ { n } ^ { D R } , C _ { n } ^ { L A C } , C _ { n } ^ { L D C }$ 分别表示待优化的分区 $n$ 风电WD装机容量、光伏 $P V$ 装机容量、储能 $C N$ 逆变器装机容量、储能 $C N$ 电池容量、常规电源 $C G$ 装机容量、可调节负荷 $D R$ 容量、交流联络线 $L A C$ 和直流联络线 $L D C$ 容量； $p _ { t } ^ { C G }$ 表示常规电源 $C G$ 在 $t$ 时段的发电功率， $f ( p _ { n , t } ^ { C G } )$ 表示分区 $n$ 常规电源 $C G$ 在 $t$ 时段的总运行成本， $T$ 为全年优化时段数，本文中为 $8 7 6 0 \mathrm { h }$ 。

模型约束条件如下：

1）元件装机容量范围约束

$$
\left\{ \begin{array} { l l } { \displaystyle \sum _ { n } ^ { G P ) } \leq C _ { n } ^ { \mathrm { W D } } \leq \overline { { C } } _ { n } ^ { \mathrm { W D } } , \forall W D } \\ { \displaystyle \sum _ { n } ^ { P ^ { \prime } } \leq C _ { n } ^ { P ^ { \prime } } \leq \overline { { C } } _ { n } ^ { P ^ { \prime } } , \forall P V } \\ { \displaystyle \sum _ { n } ^ { K ^ { \prime } G } \leq K _ { n } ^ { C ^ { \prime } M } \leq \overline { { K } } _ { n } ^ { C ^ { \prime } M } , \forall C N } \\ { \displaystyle \sum _ { n } ^ { C ^ { \prime } } \leq C _ { n } ^ { C ^ { \prime } } \leq \overline { { C } } _ { n } ^ { C ^ { \prime } M } , \forall C N } \\ { \displaystyle \sum _ { n } ^ { C ^ { \prime } G } \leq C _ { n } ^ { C G } \leq \overline { { C } } _ { n } ^ { C G } , \forall C G } \\ { \displaystyle \sum _ { n } ^ { C ^ { \prime } M } \leq C _ { n } ^ { D ^ { \prime } } \leq \overline { { C } } _ { n } ^ { D ^ { \prime } } , \forall D R } \\ { \displaystyle \sum _ { n } ^ { L ^ { \prime } A ^ { C } } \leq C _ { n } ^ { L A ^ { C } } \leq \overline { { C } } _ { n } ^ { L A ^ { C } } , \forall L A C } \\ { \displaystyle \sum _ { n } ^ { L ^ { \prime } G ^ { \prime } } \leq C _ { n } ^ { L B ^ { C } } \leq \overline { { C } } _ { n } ^ { L B ^ { C } } , \forall L D C } \end{array} \right.
$$

式中： $\boldsymbol { \bar { C } } _ { n } ^ { W D }$ 和 $\underline { { C } } _ { n } ^ { W D }$ 分别表示分区 $n$ 风电 $W D$ 的装机容量上、下限； $\overline { { C } } _ { n } ^ { P V }$ 和 $\underline { { C } } _ { n } ^ { P V }$ 分别表示分区 $n$ 光伏 $P V$ 的装机容量上、下限； $\bar { K } _ { n } ^ { C N }$ 和 $\underline { { K } } _ { n } ^ { C N }$ 分别表示分区 $n$ 储能 $C N$ 的逆变器装机容量上、下限； $\overline { { C } } _ { n } ^ { C N }$ 和 $\underline { { C } } _ { n } ^ { C N }$ 分别表示分区 $n$ 储能 $C N$ 的电池容量上、下限； $\overline { { C } } _ { n } ^ { C G }$ 和 $\underline { { C } } _ { n } ^ { C G }$ 分别表示分区 $n$ 常规电源 $C G$ 的装机容量上、下限； $\overline { { C } } _ { n } ^ { D R }$ 和 $\underline { { C } } _ { n } ^ { D R }$ 分别表示分区 $n$ 可调节负荷 $D R$ 容量上、下限； $\overline { { C } } _ { n } ^ { L A C }$ 和 $\underline { { C } } _ { n } ^ { L A C }$ 分别表示分区 $n$ 交流联络线 $L A C$ 的容量上、下限； $\overline { { C } } _ { n } ^ { L D C }$ 和 $\underline { { C } } _ { n } ^ { L D C }$ 分别表示分区 $n$ 直流联络线 $L D C$ 容量上、下限。其中，可根据系统惯量支撑的需求设置常规电源装机下限。

2）新能源发电量占比约束

$$
\sum _ { t = 1 } ^ { T } \sum _ { n = 1 } ^ { N } ( \sum _ { W D } p _ { n , t } ^ { W D } + \sum _ { P V } p _ { n , t } ^ { P V } ) \geq \alpha \sum _ { t = 1 } ^ { T } \sum _ { n = 1 } ^ { N } p _ { n , t } ^ { d }
$$

式中： $p _ { n , t } ^ { W D }$ 和 $p _ { n , t } ^ { P V }$ 分别表示分区 $n$ 风电 $W D$ 和光伏 $P V$ 在时段 $t$ 的发电功功率； $p _ { n , t } ^ { d }$ 表示分区 $n$ 在时段 $t$ 的用电负荷； $\alpha$ 表示新能源最低发电量占比。

3）系统功率平衡约束

$$
\sum _ { W D } p _ { n , t } ^ { W D } + \sum _ { P V } p _ { n , t } ^ { P V } + \sum _ { C G } p _ { n , t } ^ { C G } + \sum _ { C N } p _ { n , t } ^ { C N } =
$$

$$
p _ { n , t } ^ { d } - \sum _ { D R } p _ { n , t } ^ { D R } - \sum _ { L A C } p _ { n , t } ^ { L A C } - \sum _ { L D C } p _ { n , t } ^ { L D C } , \forall n , t
$$

式中： $p _ { n , t } ^ { C N } , p _ { n , t } ^ { L A C } , p _ { n , t } ^ { L D C } , p _ { n , t } ^ { D R } , p _ { n , t } ^ { d }$ 分别表示分区 $n$ 在时段 $t$ 的储能发电功率、交流联络线和直流联络线受入功率、可调节负荷功率和用电负荷功率。

4）备用容量约束

$$
\sum _ { n } \Biggl ( \sum _ { C G } p _ { \mathrm { m a x } } ^ { C G } u _ { n , t } ^ { C G } + \sum _ { W D } \tilde { p } _ { n , t } ^ { W D } + \sum _ { P V } \tilde { p } _ { n , t } ^ { P V } + \sum _ { C N } r _ { n } ^ { C N } \Biggr ) \geq
$$

$$
\sum _ { n } \Biggl ( p _ { n , t } ^ { d } - \sum _ { D R } p _ { n , t } ^ { D R } - \sum _ { L A C } p _ { n , t } ^ { L A C } - \sum _ { L D C } p _ { n , t } ^ { L D C } \Biggr ) + p _ { t } ^ { r + } , \forall t
$$

式中： $u _ { n , t } ^ { C G }$ 表示分区 $n$ 在时段 $t$ 的常规电源 $C G$ 开机容量； $p _ { \operatorname* { m a x } } ^ { C G }$ 表示常规电源 $C G$ 的最大技术出力； $\tilde { p } _ { n , t } ^ { W D }$ 和$\tilde { p } _ { n , t } ^ { P V }$ 分别表示分区 $n$ 风电 $W D$ 和光伏 $P V$ 可信出力； $r _ { n } ^ { C N }$ 表示分区 $n$ 储能 $C N$ 提供的备用容量； $p _ { t } ^ { r + }$ 为系统在$t$ 时段的正备用需求。系统备用容量由常规电源、储能、新能源可信出力共同提供。

5）新能源可信出力约束

$$
\left\{ \begin{array} { l l } { { \tilde { p } _ { n , t } ^ { W D } { = } p _ { n , t } ^ { W D } \delta _ { n , t } ^ { W D } , \forall W D , t } } \\ { { \tilde { p } _ { n , t } ^ { P V } { = } p _ { n , t } ^ { P V } \delta _ { n , t } ^ { P V } , \forall P V , t } } \end{array} \right.
$$

式中： $\delta _ { n , t } ^ { W D }$ 和 $\delta _ { n , t } ^ { P V }$ 分别表示分区 $n$ 风电 $W D$ 和光伏 $P V$ 在 $t$ 时段的可信出力纳入比例，由新能源功率预测误差决定。

6）交流联络线运行约束

$$
\begin{array} { r } { \left\{ \begin{array} { l l } { - \displaystyle C _ { n } ^ { L A C } \displaystyle \frac { \delta ^ { L A C } } { t } \leq p _ { n , t } ^ { L A C } \leq C _ { n } ^ { L A C } \displaystyle \overline { { \delta } } _ { n , t } ^ { L A C } } \\ { \qquad \displaystyle \overline { { E } } _ { n } ^ { L A C } \leq \sum _ { t = 1 } ^ { T } p _ { n , t } ^ { L A C } \leq \displaystyle \underline { { E } } _ { n } ^ { L A C } } \end{array} \right. , \forall n , t , L A C } \end{array}
$$

式中： $\overline { { \delta } } _ { n , t } ^ { L A C }$ 和 $\underline { { \delta } } _ { n , t } ^ { L A C }$ 分别表示分区 $n$ 交流联络线 $L A C$ 在时段 $t$ 的归一化最大和最小输电能力； $\overline { { E } } _ { n } ^ { L A C }$ 和 $\underline { { E } } _ { n } ^ { L A C }$ 分别表示分区 $n$ 交流联络线 $L A C$ 全年输电量上限和下限。

7）直流联络线运行约束

$$
\begin{array} { r l } & { \left\{ - \underset { n } { \overset { L D C } { \sum } } \underset { n , t } { \overset { k D C } { \leq } } \leq p _ { n , t } ^ { L D C } \leq C _ { n } ^ { L D C } \overline { { \delta } } _ { n , t } ^ { L D C } \right. } \\ & { \left\{ \underset { n , \mathrm { d i n } } { \overset { L D C } { \leq } } \leq p _ { n , t } ^ { L D C } - p _ { n , t - 1 } ^ { L D C } \leq \Delta _ { n , \mathrm { u p } } ^ { L D C } \right. } \\ & { \left. p _ { n , t } ^ { L D C } = p _ { n , t + 1 } ^ { L D C } , \mathrm { m o d } ( t , \varsigma ) = 1 , 1 \leq j \leq \varsigma ^ { , \forall n , t , L D C } \right. } \\ & { \left. \overline { { E } } _ { n } ^ { L D C } \leq \underset { t = 1 } { \overset { T } { \sum } } p _ { n , t } ^ { L D C } \leq \underline { { E } } _ { n } ^ { L D C } \right. } \end{array}
$$

式中： $\overline { { \delta } } _ { n , t } ^ { L D C }$ 和 $\underline { { \delta } } _ { n , t } ^ { L D C }$ 分别表示分区 $n$ 直流联络线 $L D C$ 在时段 $t$ 的归一化最大和最小输电能力； $\Delta _ { n , \mathrm { u p } } ^ { L D C }$ 和 $\Delta _ { n , \mathrm { d n } } ^ { L D C }$ 分别表示分区 $n$ 直流联络线 $L D C$ 的最大爬升和爬降功率； $\varsigma$ 表示直流功率保持恒定的最短时长； $\overline { { E } } _ { n } ^ { L D C }$ 和$\underline { { E } } _ { n } ^ { L D C }$ 分别表示分区 $n$ 直流联络线 $L D C$ 全年输电量上限和下限。第 3 条约束表示直流输电功率在 $\varsigma$ 时段内保持不变， $\mathrm { m o d } ( \cdot )$ 表示求余数函数。

8）新能源功率范围约束

$$
\left\{ \begin{array} { l l } { 0 \leq p _ { n , t } ^ { W D } \leq C _ { n } ^ { W D } \delta _ { n , t } ^ { W D } , \forall W D } \\ { 0 \leq p _ { n , t } ^ { P V } \leq C _ { n } ^ { P V } \delta _ { n } ^ { P V } , \forall P V } \end{array} \right. , \forall n , t
$$

式中： $\delta _ { n , t } ^ { W D }$ 和 $\delta _ { n } ^ { P V }$ 分别表示分区 $n$ 风电 $W D$ 和光伏 $P V$ 在时段 $t$ 的归一化理论出力。

9）常规电源运行约束

$$
\begin{array} { r l } & { [ u _ { n , t } ^ { C G } \ p _ { \mathrm { m i n } } ^ { C G } \leq p _ { n , t } ^ { C G } \leq u _ { n , t } ^ { C G } \ p _ { \mathrm { m a x } } ^ { C G }  } \\ & {  [ 0 \leq u _ { n , t } ^ { C G } \leq C _ { n } ^ { C G }   } \\ & {   u _ { n , t } ^ { C G } = S _ { n , t } ^ { C G }   } \\ & {    _ { s , t } ^ { C G } = S _ { n , t + 1 } ^ { C G } , \operatorname* { m o d } ( t , \tau ) = 1 , 1 \leq i \leq \tau   \qquad , \forall n , t , C G } \\ & {   p _ { n , t } ^ { C G } - p _ { n , t - 1 } ^ { C G } \leq p _ { \mathrm { m i n } } ^ { C G } ( u _ { n , t } ^ { C G } - u _ { n , t - 1 } ^ { C G } ) + \Delta _ { \mathrm { q u } } ^ { C G } u _ { n , t - 1 } ^ { C G }   } \\ & {   p _ { n , t - 1 } ^ { C G } - p _ { n , t } ^ { C G } \leq p _ { n , t - 1 } ^ { C G } ( u _ { n , t - 1 } ^ { C G } - u _ { n , t } ^ { C G } ) + \Delta _ { \mathrm { d u } } ^ { C G } u _ { n , t } ^ { C G }   } \\ & {    \sum _ { s , t } ^ { C G } = \sum _ { i = 1 } ^ { T } p _ { n , t } ^ { C G } \leq \underline { { E } } _ { n } ^ { C G }    } \end{array}
$$

约束(A10)适用于火电、核电和水电机组等常规电源。式中： $S _ { n , t } ^ { C G }$ 表示分区 $n$ 在时段 $t$ 的常规电源 $C G$ 的开机台数； $p _ { \mathrm { u n i t } } ^ { C G }$ 表示单台常规电源 $C G$ 的额定装机容量； $\Delta _ { \mathsf { u p } } ^ { C G }$ 和 $\Delta _ { \mathrm { d n } } ^ { C G }$ 分别表示单台常规电源 $C G$ 的最大爬坡和爬降能力； $\overline { { E } } _ { n } ^ { C G }$ 和 $\underline { { E } } _ { n } ^ { C G }$ 分别表示分区 $n$ 常规电源 $C G$ 全年最大和最小发电量。第 4 条约束表示常规电源在 $\tau$ 时段内开机数量不变。

10）储能运行约束

$$
\begin{array}{c} \begin{array} { r l } & { \left\{ \begin{array} { l l } { p _ { r , i } ^ { C N } = p _ { n , i } ^ { C N } - p _ { n , i } ^ { C T } } \\ { 0 \leq p _ { n , i } ^ { D C } \leq K _ { n } ^ { C N } } \\ { 0 \leq p _ { n , i } ^ { D C } \leq x _ { n } ^ { D C } \overline { { K } } _ { n } ^ { C N } } \end{array} \right. } \\ & { \left\{ \begin{array} { l l } { 0 \leq p _ { n , i } ^ { C N } \leq x _ { n } ^ { D C } \overline { { K } } _ { n } ^ { C C } } \\ { 0 \leq p _ { n , i } ^ { C M } \leq K _ { n } ^ { C N } } \end{array} \right. } \\ & { \left\{ \begin{array} { l l } { 0 \leq p _ { n , i } ^ { C M } \leq K _ { n } ^ { C N } } \\ { 0 \leq p _ { n , i } ^ { C M } \leq x _ { n } ^ { C M } \overline { { K } } _ { n } ^ { C N } } \end{array} \right. , \forall n , t , C N } \\ & { \left\{ E _ { n , i } ^ { C N } = E _ { n } ^ { C N } + \eta ^ { C H } p _ { n , i } ^ { C M } - p _ { n , i } ^ { D C } / \eta ^ { D C } \right.} \end{array}   \\ & { \left\{ x _ { n } ^ { C T } + x _ { n } ^ { D C } \leq 1 \right. } \\ & { \left\{ x _ { n } ^ { C T } + x _ { n } ^ { C N } \leq 0 . 1 \right\} } \end{array}
$$

式中： $p _ { n , t } ^ { D C }$ 和 $p _ { n , t } ^ { C H }$ 分别表示分区 $n$ 储能 $C N$ 在时段 $t$ 的放电功率和充电功率； $x _ { n } ^ { D C }$ 和 $x _ { n } ^ { C H }$ 分别表示分区 $n$ 储能 $C N$ 在时段 $t$ 的放电状态和充电状态； $\eta ^ { C H }$ 和 $\eta ^ { D C }$ 分别表示储能 $C N$ 的充电效率和放电效率； $E _ { n , t } ^ { C N }$ 表示分区 $n$ 储能 $C N$ 在时段 $t$ 的储电量。

11）储能备用容量约束

$$
\left\{ \begin{array} { l l } { r _ { n } ^ { C N } \leq K _ { n } ^ { C N } - p _ { n , t } ^ { D C } , \forall n , t , C N } \\ { r _ { n } ^ { C N } \leq K _ { n } ^ { C N } - p _ { n , t } ^ { C H } , \forall n , t , C N } \\ { r _ { n } ^ { C N } \leq { \cal E } _ { n , t } ^ { C N } , \forall n , t , C N } \\ { \displaystyle \sum _ { n } \sum _ { C N } r _ { n } ^ { C N } \leq p _ { t } ^ { r ^ { + } } } \end{array} \right.
$$

式(A12)在约束储能可提供的备用容量时，考虑了储能逆变器功率和储能实时所储存电量的限制，并且限制了所有储能提供的备用不超过系统总备用需求，在准确描述储能在电力电量平衡中提供的备用容量的同时，使模型更“紧”。

12）可调节负荷运行约束

$$
\displaystyle \left\{ { - C _ { n } ^ { D R } \leq p _ { n , t } ^ { D R } \leq C _ { n } ^ { D R } , \forall n , t } \atop { \sum p _ { n , t } ^ { D R } = 0 }  \right. { , \forall D R }
$$

第二个公式表示可调节负荷 $D R$ 需要在一段时间(如：日、月、年等)内结清。

![](images/7f02f253eab6545db0f969707d76d4962060b42c5f18f7deceb1608ab4dcff60.jpg)  
附录 B  
图 B1 风电序列 1 全年 8760h 归一化理论出力

![](images/9fe044c3c97110ba9adb867acaf691b2a995e9962f4c68805d3602512cc024ef.jpg)  
图 B2 风电序列 2 全年 8760h 归一化理论出力

![](images/15d0715469bfeeb72c83c56d5452f5a008dfd4f5c17444f61f749e427dcedeb7.jpg)  
图 B3 风电序列 3 全年 8760h 归一化理论出力

![](images/b1cdb595b06069916b4d8de9f7e42068b5284ce7732cd19ac1a8e8dc9daf49f4.jpg)

![](images/91ba5c99e3edf04b4142d2a6e1eadf7a1d7dbf9a06352542504cf13f4465c779.jpg)  
图 B4 光伏序列 1 全年 8760h 归一化理论出力  
图 B5 光伏序列 2 全年 8760h 归一化理论出力

![](images/98f89de39b5559858933893e26a6cbc97cb10cbafd94095e685c0284eaaf4a31.jpg)  
图 B6 光伏序列 3 全年 8760h 归一化理论出力

![](images/59c1228391d43422410479295fab962000334b3c55e1b74b984097294df530bc.jpg)  
图 B7 负荷全年 8760h 功率序列

表 B1 案例参数  

<table><tr><td rowspan="2">基础案例电网装机、</td><td rowspan="2">负荷</td><td colspan="2">负荷用电量</td><td colspan="3">最大负荷</td></tr><tr><td>13043亿kWh</td><td></td><td></td><td>22633万kW</td><td></td></tr><tr><td>负荷和新能源 资源参数</td><td>系统预留备用 新能源资源小时数</td><td>风电1 风电2</td><td>风电3</td><td>400万kW 光伏1</td><td>光伏2</td><td>光伏3</td></tr><tr><td></td><td>水电</td><td>2108h</td><td>2261h 水电装机</td><td>1855h</td><td>1401h 1022h 水电发电量</td><td>1042h</td></tr><tr><td></td><td>火电</td><td>5650万kW</td><td></td><td></td><td>1987亿kWh</td><td></td></tr><tr><td></td><td>电源</td><td colspan="2">成本</td><td>23000万kW</td><td>价格</td><td></td></tr><tr><td rowspan="10">基础案例装机投资成 本和运行成本</td><td></td><td colspan="2">装机投资成本</td><td></td><td>6000元/kW</td><td></td></tr><tr><td></td><td colspan="2">燃煤单价</td><td></td><td>1元/kg</td><td></td></tr><tr><td></td><td>平均煤耗</td><td></td><td></td><td>300 g/kWh</td><td></td></tr><tr><td>火电</td><td>发电运行成本</td><td></td><td></td><td>0.3元/kWh</td><td></td></tr><tr><td></td><td colspan="2">碳捕集装置改造成本</td><td></td><td>300万元/MW</td><td></td></tr><tr><td></td><td colspan="2">碳捕集装置运营成本</td><td></td><td>0.07元/kWh</td><td></td></tr><tr><td>新能源</td><td colspan="2">风电装机投资成本 光伏装机投资成本</td><td></td><td>6000元/kW</td><td></td></tr><tr><td>储能</td><td colspan="2">储能装机投资成本</td><td></td><td>4500元/kW 500元/kW</td><td></td></tr><tr><td></td><td colspan="2">储能容量投资成本</td><td></td><td>2000元/kWh</td><td></td></tr><tr><td>联络线</td><td colspan="2">联络线投资成本</td><td></td><td colspan="2">3000元/kW</td></tr><tr><td rowspan="4">电量占比 场景设置</td><td>新能源发电量占比</td><td colspan="2">火电最小技术出力系数</td><td></td><td colspan="2">新能源预测误差</td></tr><tr><td>25%</td><td colspan="2">0.4</td><td colspan="3">20%</td></tr><tr><td>40%</td><td colspan="2">0.2</td><td colspan="3">15%</td></tr><tr><td>50%</td><td colspan="2">0.2</td><td colspan="3">10%</td></tr></table>

![](images/66db90bf8c3c7aa9d752792fd137fa7f86a4b620b2d0c956e10a465fb4ca1f2f.jpg)  
附录 C  
图 C1 减少 1kW 新能源装机需要的储能容量

![](images/c1e5a7106aa0c970b295b62eae29328bb5d2b5e972326c7196363bb8c29d41ed.jpg)

![](images/6adadcf40d516005eb70f3340b520ea8fc98f0b99659c44f0d8f90d8095d2da0.jpg)  
图 C2 常规电源在不同装机减少规模下的年利用小时数  
图 C3 典型周系统电力平衡和备用供需结果

![](images/978bd5d2acddac5c25c6ba3992475fe7b36fe71bb75f3988a3ef896557ff99e1.jpg)  
图 C4 4.1 节案例电网结构示意图节案例电网结构示意图

![](images/3b5cab025bf6793e0cad37926bd93ac805a11dd023da12c67dbba6aaf34c2221.jpg)  
图 C5 4.2 节送-受端互联电网示意图受端互联电网示意图（请作者核实哪副图是最终版本）（请作者核实哪副图是最终版本）（请作者核实哪副图是最终版本）

![](images/6a5248cedf8391d3ec3502a10fa2aa89f661d8ec463f90d8c41d5889c6a7509f.jpg)  
图 C6 储能全年 $1 0 0 \%$ 充电次数概率统计直方图充电次数概率统计直方图  
图 C7  储能充放电储能充放电 SOCOC 概率分布图概率分布图

![](images/f1c3bc474e6508340d760213156bdf58ae2750d8d603097dd5d208843b794c9c.jpg)  
图 C8 不同新能源功率预测误差下储能对新能源装机的减少作用

附录 C 图 C8 结果显示，在不同新能源功率预测误差水平下，储能对新能源装机的减少作用的影响相对较小。