[
    {
        "type": "text",
        "text": "光伏发电系统抑制电力系统功率振荡的机理",
        "text_level": 1,
        "bbox": [
            146,
            129,
            852,
            159
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "柴华 1，张学军 1，李明贤 2，唐震 1,3，郝捷 3，郑惠萍 3",
        "bbox": [
            216,
            168,
            784,
            190
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "（1．山西大学 电力与建筑学院，山西省 太原市 030006；2．中国矿业大学 电气与动力工程学院，江苏省 徐州市 221116；3．国网山西电力公司电力科学研究院，山西省 太原市 030001）",
        "bbox": [
            238,
            197,
            751,
            253
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "Mechanism for Photovoltaic Generation System Suppressing Power System Oscillations CHAI Hua1, ZHANG Xuejun1, LI Mingxian2, TANG Zhen1,3, HAO Jie3, ZHENG Huiping3 (1. School of Electric Power and Architecture, Shanxi University, Taiyuan 030006, Shanxi Province, China; 2. College of Electrical and Power Engineering, China University of Mining and Technology, Xuzhou 221116, Jiangsu Province, China; 3. State Grid Shanxi Electric Power Research Institute, Taiyuan 030001, Shanxi Province, China) ",
        "bbox": [
            95,
            277,
            900,
            359
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "ABSTRACT: Photovoltaic (PV) generation system can improve the power balance characteristics of the power system by dynamically adjusting the active power and reactive power injected into the grid, and suppress the power grid oscillation phenomenon. To reveal the mechanism of PV suppressing power system oscillations, this paper describes the active and reactive power output characteristics of PV through two controlled current sources under the electromechanical time scale. Based on this, the system active power distribution model of PV suppressing oscillation is established. The electrical torque method is used to analyze the physical mechanism of PV affecting the system inertia level, damping capacity, and synchronization characteristics and its influence law under the oscillation suppression mode. The research show that: If PV dynamically adjusts the active and reactive power output according to the change of the characteristic quantities such as speed, frequency, power, and power angle during the system oscillation process, the system inertia level, damping capacity, and synchronization characteristics will be equivalently enhanced. Therefore, PV can actively adjust the rotor speed oscillation amplitude, oscillation period and attenuation speed. ",
        "bbox": [
            92,
            379,
            484,
            741
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "KEY WORDS: power oscillation; photovoltaic power generation system; inertia level; damping capacity; synchronization characteristics ",
        "bbox": [
            92,
            751,
            482,
            797
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "摘要：光伏(photovoltaic，PV)发电系统可通过动态调控注入电网的有功功率、无功功率来改善电力系统的功率平衡特性，从而抑制电网功率振荡现象。为揭示 PV 抑制电网功率振荡的机理，通过 2 个受控电流源来描述 PV 在机电时间尺度下的有功、无功功率输出特性，建立了 PV 抑制功率振荡时电网有功功率分布模型，利用电气转矩法分析了 PV 在振荡抑制模式下影响同步机系统惯量水平、阻尼能力以及同步特性的物理机制及其影响规律。研究结果表明：根据系统振荡过程中的转速、频率、功率、功角等特征量的变化趋势来动态调控 PV 输出的有功、无功功率，能改变系统的惯量水平、阻尼能力、同步特性，从而可对系统功率振荡的幅值、周期以及振幅的衰减速度进行有效的调控。",
        "bbox": [
            92,
            807,
            484,
            939
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            515,
            376,
            907,
            442
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "关键词：功率振荡；光伏发电系统；惯量水平；阻尼能力；同步特性  \nDOI：10.13335/j.1000-3673.pst.2020.0090",
        "bbox": [
            515,
            450,
            904,
            500
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "0 引言",
        "text_level": 1,
        "bbox": [
            517,
            508,
            589,
            525
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "随着化石能源的逐渐枯竭和环境问题的日益严重，大力开发利用可再生能源已成为大势所趋。大量新能源电源通过逆变器并入电力网络，严重地削弱了电力系统的惯量水平和阻尼能力，将导致功率振荡现象频发，威胁电力系统的安全稳定运行[1-4]。因此，在不断提升可再生能源渗透率的同时，如何同步地增强电力系统(以下简称电网)抑制功率振荡的能力成为亟待解决的问题。",
        "bbox": [
            517,
            535,
            905,
            692
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "目前主要有3类来增强电网抑制振荡的措施，包括：电力系统稳定器(power system stabilizer，PSS)[5]、柔性交流输电系统(flexible AC transmissionsystems ， FACTS)[6]以 及 储 能 系 统 (energy storagesystem，ESS)[7-8]。PSS 通常安装在同步机的励磁系统中，通过励磁控制来增强同步机抑制电网振荡的能力，目前应用得最为广泛。然而，在可再生能源高渗透的电力系统中，同步机装机比例有限，PSS对抑制电网功率振荡的贡献也因此受到限制。文献[6]分析了典型 FACTS 装置的工作原理及其应用于抑制电网振荡的研究现状。文献[7]探讨了加装储能装置来抑制电网振荡的可能性。现有的研究证实了这 2种措施对提升抑制电网振荡能力的有效性，但均需要新增额外的设备，对于系统级的应用需求来说，需要加装的设备容量很大，经济效益不高，其应用推广会受到一定的制约。",
        "bbox": [
            515,
            694,
            907,
            940
        ],
        "page_idx": 0
    },
    {
        "type": "discarded",
        "text": "第45卷 第5期2021 年 5 月",
        "bbox": [
            94,
            59,
            201,
            86
        ],
        "page_idx": 0
    },
    {
        "type": "discarded",
        "text": "",
        "bbox": [
            31,
            965,
            835,
            980
        ],
        "page_idx": 0
    },
    {
        "type": "discarded",
        "text": "电 网 技 术Power System Technology",
        "bbox": [
            416,
            59,
            581,
            86
        ],
        "page_idx": 0
    },
    {
        "type": "discarded",
        "text": "Vol. 45 No. 5 May 2021 ",
        "bbox": [
            813,
            60,
            897,
            86
        ],
        "page_idx": 0
    },
    {
        "type": "discarded",
        "text": "文章编号：1000-3673（2021）05-1809-09 中图分类号：TM 721 文献标志码：A 学科代码：470·40",
        "bbox": [
            90,
            93,
            821,
            109
        ],
        "page_idx": 0
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            92,
            84,
            482,
            139
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "光伏(photovoltaic，PV)发电系统作为一种可再生的清洁能源，其在全球的装机量保持稳步增长[9]。在 PV 占比较高的电力系统中，通过控制 PV 系统的功率输出来抑制电网的振荡，不仅是可行的，在经济性上也是合理的。通过对 PV 输出的有功、无功进行适当的控制，可以增加电网的阻尼能力，从而有效地抑制电网的功率振荡[10]。通过调控 PV 的有功输出特性[11-12]，或通过利用光伏逆变器的剩余容量来调控 PV 的无功输出特性[13-14]，均可实现对电网功率振荡过程的有效抑制。文献[15]为抑制电网功率振荡，提出了调节 PV 最大有功输出以自动改变电网阻尼的控制策略。文献[16]基于动态组合有功功率和无功功率，提出了光伏电站售电和抑制振荡2 种收益方式，可快速抑制电网的功率振荡。",
        "bbox": [
            92,
            141,
            484,
            406
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "虽然已有文献研究了 PV 提高电网抑制功率振荡的能力和控制策略，但鲜有文献深入研究 PV 抑制电网振荡的机理及其对电网阻尼能力、同步特性以及惯量水平的影响规律。为此，本文聚焦于 PV抑制电网功率振荡的机理研究，以期从形式各异的振荡抑制策略中发现一些共性规律，为特定的工程应用场景匹配最佳的控制策略或者开发更具有针对性的振荡抑制措施提供理论基础。",
        "bbox": [
            92,
            409,
            484,
            558
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "1 PV 抑制振荡时的控制策略及电网功率的动态特性",
        "text_level": 1,
        "bbox": [
            92,
            569,
            480,
            605
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "电网功率振荡通常表现为发电机之间的转子相对摇摆，为此本文选取如图1所示的系统进行研究，以清晰直观地说明光伏系统与大电网之间的交互作用机理。其中，光伏发电系统采用目前较为常见的多个单级式逆变器并联结构，且每个光伏模块的结构参数和控制参数相同[17-18]。 $P _ { \\mathrm { ~ e ~ } }$ 为同步发电机(synchronous generator，SG)输出的电磁功率， $P _ { \\mathrm { m } }$ 为SG 的原动机功率， $\\omega$ 为 SG 的转子转速， $\\delta$ 为 SG的功角， $Z _ { \\mathrm { L O n } } ( n { = } 1 , 2 , 3 \\cdots )$ 、 $Z _ { \\mathrm { L 1 } }$ 、 $Z _ { \\mathrm { L } 2 }$ 为线路的等效阻抗。 $I _ { d } , \\ I _ { q } , \\ U _ { d } , \\ l$ $U _ { q }$ 分别为 PV 输出电流、并网点电压在 $d q$ 坐标系下的 $d$ 轴、 $\\mathbf { \\nabla } \\cdot \\mathbf { \\boldsymbol { q } }$ 轴分量。文中，下标 $^ { 6 6 } 0 ^ { 9 }$ 均表示参数的稳态值。当 PV 采用基于电网电压定向的矢量控制策略时， $U _ { q } { = } 0 \\mathrm { V }$ ，PV输出的有功功率$P$ 、无功功率 $\\boldsymbol { Q }$ 为",
        "bbox": [
            92,
            613,
            484,
            878
        ],
        "page_idx": 1
    },
    {
        "type": "equation",
        "img_path": "images/a22e20654f387633d0c650b18b0ec4674d9a132b3ffa45bc78876de0e0ac4c16.jpg",
        "text": "$$\n\\left\\{ \\begin{array} { l l } { { P = \\displaystyle { \\frac { 3 } { 2 } } ( U _ { d } I _ { d } + U _ { q } I _ { q } ) = \\displaystyle { \\frac { 3 } { 2 } } U _ { d } I _ { d } } } \\\\ { { Q = \\displaystyle { \\frac { 3 } { 2 } } ( U _ { d } I _ { q } - U _ { d } I _ { q } ) = - \\displaystyle { \\frac { 3 } { 2 } } U _ { d } I _ { q } } } \\end{array} \\right.\n$$",
        "text_format": "latex",
        "bbox": [
            166,
            881,
            401,
            942
        ],
        "page_idx": 1
    },
    {
        "type": "image",
        "img_path": "images/ee68499e089ad954ce23db0d00a79f9d222fae5a2cfd7e5c24ad7c29eb9b1a50.jpg",
        "image_caption": [
            "图 1 含 PV 的单机无穷大系统模型Fig. 1 Single machine infinite bus system with PV"
        ],
        "image_footnote": [],
        "bbox": [
            541,
            84,
            887,
            302
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "1.1 PV抑制振荡的控制策略",
        "text_level": 1,
        "bbox": [
            517,
            341,
            749,
            356
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "当电网出现功率振荡现象时，SG 的转速 $\\omega$ 、功角 $\\delta$ 、电网频率等关键物理量均会随之出现振荡，此时应及时调整 PV输出的有功功率 $P$ 和无功功率$\\boldsymbol { Q }$ ，使系统朝着有利于平抑振荡的方向进行演化。",
        "bbox": [
            517,
            360,
            907,
            434
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "分析现有的文献[10-16]可知：PV 抑制电网功率振荡的控制策略主要基于转速(或频率)、功角(或功率)这 2类参数作为反馈信号，如图2 所示。其中，${ I _ { d } } ^ { * }$ 、 ${ I _ { q } } ^ { * }$ 分别为 PV 在 $d$ 轴、 $q$ 轴电流指令。",
        "bbox": [
            517,
            436,
            905,
            510
        ],
        "page_idx": 1
    },
    {
        "type": "image",
        "img_path": "images/a50168a201112e6a379e4d9e3add13dc07cdcc98cd172ccb09c2c2e1bf59114a.jpg",
        "image_caption": [
            "图2 PV抑制电网功率振荡的控制模型",
            "Fig. 2 Control model for PV to suppress power oscillation "
        ],
        "image_footnote": [],
        "bbox": [
            568,
            516,
            850,
            625
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "显然，当系统处于稳态工况时， $I _ { d } { = } I _ { d 0 }$ 、 $I _ { q } { = } I _ { q 0 }$ ；而出现振荡时，图 2 中 $I _ { d } , I _ { q }$ 将偏离稳态工作点 $I _ { d 0 }$ 、$I _ { q 0 }$ ，其值取决于 PV 控制策略以及反馈信号。",
        "bbox": [
            515,
            663,
            904,
            718
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "当反馈信号为 SG 的转速或系统的频率且采用PID 控制时， $I _ { d } , \\ I _ { q }$ 分别为",
        "bbox": [
            515,
            720,
            905,
            756
        ],
        "page_idx": 1
    },
    {
        "type": "equation",
        "img_path": "images/536bb3c9f5b6008561fdd9d5a9fdd473e35589857f56a74e328da7988eac30c0.jpg",
        "text": "$$\nI _ { d } = I _ { d } ^ { * } = ( K _ { \\mathrm { p p } } + \\int _ { 0 } ^ { t } K _ { \\mathrm { i p } } \\mathrm { d } t + \\frac { \\mathrm { d } K _ { \\mathrm { d p } } } { \\mathrm { d } t } ) ( \\omega _ { 0 } - \\omega ) + I _ { d 0 }\n$$",
        "text_format": "latex",
        "bbox": [
            544,
            758,
            872,
            789
        ],
        "page_idx": 1
    },
    {
        "type": "equation",
        "img_path": "images/63c6a0f3d4420914752a030b55ef711f843818c348389c93c08ff6c750c2bbc9.jpg",
        "text": "$$\nI _ { q } = I _ { q } ^ { * } = ( K _ { \\mathrm { p q } } + \\int _ { 0 } ^ { t } K _ { \\mathrm { i q } } \\mathrm { d } t + \\frac { \\mathrm { d } K _ { \\mathrm { d q } } } { \\mathrm { d } t } ) ( \\omega _ { 0 } - \\omega ) + I _ { q 0 }\n$$",
        "text_format": "latex",
        "bbox": [
            544,
            793,
            870,
            825
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "当反馈信号为 SG 的功角或线路的有功功率且采用 PD 控制时， $I _ { d } , \\ I _ { q }$ 分别为",
        "bbox": [
            515,
            827,
            905,
            863
        ],
        "page_idx": 1
    },
    {
        "type": "equation",
        "img_path": "images/4acfda7f94cdabf4ec844f0a54ecfd6972221e9e805cd4380fc2e11da9d9e6b7.jpg",
        "text": "$$\nI _ { d } = I _ { d } ^ { * } = ( K _ { \\mathrm { p p } } + \\frac { \\mathrm { d } K _ { \\mathrm { d p } } } { \\mathrm { d } t } ) ( \\delta _ { 0 } - \\delta ) + I _ { d 0 }\n$$",
        "text_format": "latex",
        "bbox": [
            579,
            865,
            835,
            897
        ],
        "page_idx": 1
    },
    {
        "type": "equation",
        "img_path": "images/f4ca828c97623d60c6f12d53c48ae1b2a32e0ed87cd9a91d06045074050d029a.jpg",
        "text": "$$\nI _ { q } = I _ { q } ^ { * } = ( K _ { \\mathrm { p q } } + \\frac { \\mathrm { d } K _ { \\mathrm { d q } } } { \\mathrm { d } t } ) ( \\delta _ { 0 } - \\delta ) + I _ { q 0 }\n$$",
        "text_format": "latex",
        "bbox": [
            581,
            900,
            835,
            932
        ],
        "page_idx": 1
    },
    {
        "type": "discarded",
        "text": "柴华等：光伏发电系统抑制电力系统功率振荡的机理",
        "bbox": [
            326,
            60,
            675,
            73
        ],
        "page_idx": 1
    },
    {
        "type": "discarded",
        "text": "",
        "bbox": [
            33,
            965,
            835,
            980
        ],
        "page_idx": 1
    },
    {
        "type": "discarded",
        "text": "1810 ",
        "bbox": [
            94,
            61,
            126,
            71
        ],
        "page_idx": 1
    },
    {
        "type": "discarded",
        "text": "Vol. 45 No. 5 ",
        "bbox": [
            813,
            61,
            897,
            72
        ],
        "page_idx": 1
    },
    {
        "type": "text",
        "text": "式中： $K _ { \\mathrm { p p } } , K _ { \\mathrm { i p } } , K _ { \\mathrm { d p } }$ 和 $K _ { \\mathrm { p q } } \\setminus K _ { \\mathrm { i q } } \\setminus$ $K _ { \\mathrm { d q } }$ 分别为转速(或功角)有功控制环 P、I、D 和无功控制环 P、I、D控制器的增益。需要说明的是：当功角或线路有功作为反馈信号时，相应控制器很少采用积分控制，其原因是积分控制器将导致系统动态特性呈现非线性，不利于控制器参数设计。",
        "bbox": [
            92,
            84,
            484,
            196
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "若 PV 始终运行于最大功率跟踪(maximumpower point tracking，MPPT)模式，其有功功率输出能力已经达到了上限值，只能在振荡过程中降低其有功功率 $P$ ；或者利用逆变器的剩余容量来调控其无功功率 $Q$ ，且必须满足：",
        "bbox": [
            92,
            199,
            484,
            292
        ],
        "page_idx": 2
    },
    {
        "type": "equation",
        "img_path": "images/03c0a4527c1d194a1b3c01782a4859bc3b84136c167a458f8af2185cf81d34ec.jpg",
        "text": "$$\n0 \\le \\vert Q \\vert \\le Q _ { \\mathrm { m a x } } = \\sqrt { S ^ { 2 } - P ^ { 2 } }\n$$",
        "text_format": "latex",
        "bbox": [
            193,
            293,
            376,
            316
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "式中 $S$ 表示光伏逆变器的容量。",
        "bbox": [
            94,
            318,
            332,
            334
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "考虑到电网的调频需求，本文假定 PV 留有适量的有功备用，且备用容量可在 0至最大输出功率$P _ { \\mathrm { { m p p t } } }$ 之间灵活调整，如下式：",
        "bbox": [
            92,
            337,
            482,
            392
        ],
        "page_idx": 2
    },
    {
        "type": "equation",
        "img_path": "images/cf00ce24e29a1591ce42016a9e121ecf2cf0e392d9c74b47ebf30b395906ff4e.jpg",
        "text": "$$\n0 \\le P \\le P _ { \\mathrm { m p p t } } \\le S\n$$",
        "text_format": "latex",
        "bbox": [
            223,
            395,
            344,
            412
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "显然，有功备用越大，PV 向上调节范围越大，对有功不足导致的振荡的抑制能力也越强。",
        "bbox": [
            92,
            416,
            484,
            451
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "根据图 3 所示的 PV 特性曲线可知，以 MPPT点为界，PV 的功率特性曲线分成了左、右 2 区域。左、右区域对应的直流电压 $U _ { \\mathrm { d c } }$ 范围分别为 $( U _ { \\operatorname* { m i n } }$ ，$U _ { \\mathrm { m p p t } } )$ 和( $U _ { \\mathrm { m p p t } }$ ， $U _ { \\mathrm { o c } } )$ 。 $U _ { \\mathrm { o c } }$ 、 $I _ { \\mathrm { s c } }$ 分别为 PV 的开路电压、短路电流。工程上一般选择右区域(即图 3 中的阴影区域)作为 $U _ { \\mathrm { d c } }$ 的工作区域。",
        "bbox": [
            92,
            455,
            484,
            567
        ],
        "page_idx": 2
    },
    {
        "type": "image",
        "img_path": "images/8a07adec0d2fd68b89ea20c4d3313231c7726b652432de7f1291bda03f1fc9a3.jpg",
        "image_caption": [
            "图 3 PV 的 P-U-I 特性曲线Fig. 3 P-U-I characteristic curve of PV"
        ],
        "image_footnote": [],
        "bbox": [
            136,
            568,
            436,
            671
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "为防止变流器过载，还需要对 $I _ { d } , \\ I _ { q }$ 进行限幅。根据式(6)(7)的约束条件以及图 3工作区域的限定，即可得到 $I _ { d } , \\ I _ { q }$ 的约束条件为",
        "bbox": [
            92,
            706,
            480,
            759
        ],
        "page_idx": 2
    },
    {
        "type": "equation",
        "img_path": "images/4c3cc500d9e5705fb99190fb6a29e94a768f7a7262d9abfaf4e6e5093e596e97.jpg",
        "text": "$$\n\\left\\{ \\begin{array} { l l } { \\displaystyle 0 \\leq I _ { d } \\leq \\frac { 2 U _ { \\mathrm { m p p t } } } { 3 U _ { d } } I _ { \\mathrm { m p p t } } = I _ { d \\mathrm { m a x } } } \\\\ { \\displaystyle 0 \\leq \\vert I _ { q } \\vert \\leq \\frac { 2 \\sqrt { S ^ { 2 } - P ^ { 2 } } } { 3 U _ { d } } = I _ { q \\mathrm { m a x } } } \\end{array} \\right.\n$$",
        "text_format": "latex",
        "bbox": [
            178,
            763,
            386,
            843
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "1.2 电网有功功率动态特性分析",
        "text_level": 1,
        "bbox": [
            94,
            845,
            351,
            860
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "PV 参与电网功率振荡抑制时，电网有功功率的动态特性将因 PV调控其输出功率而发生改变。",
        "bbox": [
            92,
            864,
            484,
            900
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "功率振荡通常为 s级，属于机电时间尺度动态过程，而光伏逆变器的响应时间为 ms 级，属于电磁时间尺度过程[19-20]。根据多时间尺度建模的思路，逆变器电流环控制的动态过程可忽略不计。结合图 2 给出的控制策略，可将每个 PV 均等效为2 个受转速或功角控制的受控电流源，所有 PV 合并成 2 个受控电流源 $\\dot { I } _ { \\mathrm { D } }$ 、 $\\dot { I } _ { \\mathrm { Q } }$ ，分别为光伏发电系统发出的有功、无功电流，如图 4 所示。",
        "bbox": [
            92,
            902,
            484,
            938
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            515,
            83,
            907,
            198
        ],
        "page_idx": 2
    },
    {
        "type": "image",
        "img_path": "images/95beecb326fe8a33f4772752503b768d6e6edcfb89f3cbc861152b3f5d81e3a9.jpg",
        "image_caption": [
            "图4 系统等效模型",
            "Fig. 4 Equivalent system model "
        ],
        "image_footnote": [],
        "bbox": [
            566,
            204,
            857,
            362
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "图 4 中，电动势 $E \\triangle \\delta .$ 、 $U _ { \\mathrm { b w } } \\mathcal { L } 0 ^ { \\circ }$ 、 $U { \\overset { \\diagdown } { \\angle } } { - } \\theta$ 分别表示 SG、PV 并网点以及大电网； $X _ { 1 }$ 、 $X _ { 2 }$ 分别为PV 与 SG 以及大电网之间的线路阻抗，且假设$X _ { 2 } { = } k X _ { 1 \\circ } k$ 为PV的位置系数，表示 PV的接入位置。当 $k$ 趋近于 0 时，PV 靠近电网；当 $k$ 趋近于无穷大时，PV 靠近 SG。",
        "bbox": [
            515,
            399,
            907,
            511
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "为简化分析，设在电网功率振荡时，每个 PV模块输出的有功电流和无功电流相等，即",
        "bbox": [
            517,
            514,
            905,
            549
        ],
        "page_idx": 2
    },
    {
        "type": "equation",
        "img_path": "images/cc15591b21a3b782639c8c15f53b29a56e79e2cc84ccd1e3a248587d0cae262d.jpg",
        "text": "$$\n\\dot { I } _ { \\mathrm { D } } + \\dot { I } _ { \\mathrm { Q } } = \\sum _ { x = 1 } ^ { n } \\dot { I } _ { _ { d x } } + \\sum _ { x = 1 } ^ { n } \\dot { I } _ { _ { q x } } = n \\dot { I } _ { _ { d } } + n \\dot { I } _ { _ { q } }\n$$",
        "text_format": "latex",
        "bbox": [
            584,
            552,
            830,
            586
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "系统电压相量图如图 5 所示，假定 $E$ 、 $U$ 相等且恒定不变。",
        "bbox": [
            517,
            589,
            907,
            623
        ],
        "page_idx": 2
    },
    {
        "type": "image",
        "img_path": "images/181868961caeb737a1dcd098cbbd80554ec6265d7f8db96176afc13ed380229b.jpg",
        "image_caption": [
            "图 5 系统电压相量图",
            "Fig. 5 Phasor diagram of system "
        ],
        "image_footnote": [],
        "bbox": [
            606,
            627,
            813,
            719
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "由图 5可知，SG 发出的电磁功率为",
        "bbox": [
            552,
            753,
            828,
            769
        ],
        "page_idx": 2
    },
    {
        "type": "equation",
        "img_path": "images/36c566836145b227e219101f2314d1516d93a9ecdcb5e28173812da676328f6e.jpg",
        "text": "$$\nP _ { \\mathrm { e } } = { \\frac { E U _ { \\mathrm { b w } } } { X } } \\mathrm { s i n } \\delta\n$$",
        "text_format": "latex",
        "bbox": [
            650,
            771,
            768,
            803
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "电网吸收的功率为",
        "bbox": [
            552,
            806,
            697,
            821
        ],
        "page_idx": 2
    },
    {
        "type": "equation",
        "img_path": "images/ee70f238d6a7b5e5460c57a764dcddac47ddf73eceee634cbf0eb637afbdbaea.jpg",
        "text": "$$\nP _ { \\infty } = { \\frac { U U _ { \\mathrm { b w } } } { k X } } \\sin \\theta\n$$",
        "text_format": "latex",
        "bbox": [
            650,
            824,
            768,
            854
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "由 KVL 定律得：",
        "bbox": [
            552,
            858,
            677,
            873
        ],
        "page_idx": 2
    },
    {
        "type": "equation",
        "img_path": "images/95f8438d247243f301276fb079edf4244b4a3bec0a9e25cf46c72d5bf8a215ca.jpg",
        "text": "$$\n\\begin{array} { c } { { ( k E \\sin \\delta + k X I _ { \\mathrm { D } } ) ^ { 2 } + } } \\\\ { { { } } } \\\\ { { [ U _ { \\mathrm { b w } } ( 1 + k ) - k E \\cos \\delta + k X I _ { \\mathrm { Q } } ] ^ { 2 } = U ^ { 2 } } } \\end{array}\n$$",
        "text_format": "latex",
        "bbox": [
            568,
            876,
            850,
            919
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "可知：PV 的并网点电压 $U _ { \\mathrm { b w } }$ 是由 $\\delta$ $\\setminus I _ { \\mathrm { D } } , I _ { \\mathrm { Q } }$ 共",
        "bbox": [
            552,
            920,
            907,
            936
        ],
        "page_idx": 2
    },
    {
        "type": "discarded",
        "text": "第45卷 第5期",
        "bbox": [
            94,
            60,
            201,
            72
        ],
        "page_idx": 2
    },
    {
        "type": "discarded",
        "text": "电 网 技 术",
        "bbox": [
            447,
            60,
            552,
            72
        ],
        "page_idx": 2
    },
    {
        "type": "discarded",
        "text": "",
        "bbox": [
            31,
            965,
            835,
            980
        ],
        "page_idx": 2
    },
    {
        "type": "discarded",
        "text": "1811 ",
        "bbox": [
            865,
            61,
            894,
            71
        ],
        "page_idx": 2
    },
    {
        "type": "text",
        "text": "同决定，若 $U _ { \\mathrm { b w } }$ 为因变量， $\\delta .$ 、 $I _ { \\mathrm { D } }$ 、 $I _ { \\mathrm { Q } }$ 则为自变量。",
        "bbox": [
            92,
            84,
            480,
            101
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "将式(12)线性化可得：",
        "bbox": [
            127,
            104,
            292,
            120
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/3073895b83ddff263a0e931000d6fa360872d0f187ceb4ddfae24acdd53bf70c.jpg",
        "text": "$$\n\\Delta U _ { \\mathrm { b w } } = A \\Delta \\delta - B \\Delta I _ { \\mathrm { D } } - C \\Delta I _ { \\mathrm { Q } }\n$$",
        "text_format": "latex",
        "bbox": [
            181,
            123,
            388,
            140
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "其中：",
        "bbox": [
            92,
            143,
            137,
            158
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/8e000f2df3b52704db3048125789f838f91f69073df93560041c3ad62ead10a4.jpg",
        "text": "$$\nA = - \\frac { k E } { 1 + k } [ \\frac { ( E \\sin \\delta _ { 0 } + n X I _ { d 0 } ) k \\cos \\delta _ { 0 } } { U _ { \\mathrm { b w 0 } } ( 1 + k ) - k E \\cos \\delta _ { 0 } + k n X I _ { q 0 } } + \\sin \\delta _ { 0 } ] \\ : ( \\frac { k \\cos \\delta _ { 0 } } { k \\sin \\delta _ { 0 } } ) k \\cos \\delta _ { 0 } .\n$$",
        "text_format": "latex",
        "bbox": [
            94,
            162,
            453,
            198
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/599a6feea091599c4a634cfe7e5089fe763c5f46e87c91926395e4f18d53f93d.jpg",
        "text": "$$\nB = \\frac { k ^ { 2 } X ( E \\sin \\delta _ { 0 } + n X I _ { d 0 } ) } { [ U _ { \\mathrm { b w 0 } } ( 1 + k ) - k E \\cos \\delta _ { 0 } + n k X I _ { q 0 } ] ( 1 + k ) } \\sin \\delta _ { 0 } \n$$",
        "text_format": "latex",
        "bbox": [
            100,
            203,
            453,
            240
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/fd125e45b0752ab4f984a1d61a37c84d7a2f2d71e25aa84473b6bd604d0c2a7a.jpg",
        "text": "$$\nC = \\frac { k X } { 1 + k }\n$$",
        "text_format": "latex",
        "bbox": [
            252,
            243,
            317,
            274
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "由式(13)可知：PV 改变向系统注入的有功功率$P$ 、无功功率 $\\boldsymbol { Q }$ 将导致并网点电压 $U _ { \\mathrm { b w } }$ 发生变化，进而导致 $P _ { \\mathrm { ~ e ~ } }$ 变化，最终影响系统的有功变化过程。式(10)的线性化表达式即可描述这一作用规律，即",
        "bbox": [
            92,
            279,
            482,
            353
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/eeb53010bff61a802c4bd995af7da6d3e4b6dee79efed41153cf84b9e6d1e785.jpg",
        "text": "$$\n\\Delta P _ { \\mathrm { e } } = \\lambda _ { \\mathrm { g } } \\Delta \\delta - \\lambda _ { \\mathrm { p } } \\Delta I _ { \\mathrm { D } } - \\lambda _ { \\mathrm { q } } \\Delta I _ { \\mathrm { Q } }\n$$",
        "text_format": "latex",
        "bbox": [
            183,
            356,
            386,
            374
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "式中 $\\lambda _ { \\mathrm { g } } , \\ \\lambda _ { \\mathrm { p } } , \\ \\lambda _ { \\mathrm { q } }$ 分别为电网同步系数、PV 有功控制系数、PV无功控制系数，且：",
        "bbox": [
            92,
            379,
            484,
            413
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/b4041d058050e0b66e23ca6a47ff3a235d5bab34a1488be877a05849703aee08.jpg",
        "text": "$$\n\\lambda _ { \\mathrm { g } } = \\frac { E ( A \\sin \\delta _ { 0 } + U _ { \\mathrm { b w 0 } } \\cos \\delta _ { 0 } ) } { X }\n$$",
        "text_format": "latex",
        "bbox": [
            178,
            417,
            389,
            447
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/eb3556ec47c1e6b36841eeaac06b8450d222cd41b7c3c0f2ab2f51442bce4469.jpg",
        "text": "$$\n\\lambda _ { \\mathrm { p } } = { \\frac { E B \\sin \\delta _ { 0 } } { X } }\n$$",
        "text_format": "latex",
        "bbox": [
            230,
            450,
            337,
            480
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/f1e0023932d3931855d4252026fbb863b130779692aee1ea50b2cd00d3827e66.jpg",
        "text": "$$\n\\lambda _ { \\mathrm { q } } = \\frac { E C \\sin \\delta _ { 0 } } { X }\n$$",
        "text_format": "latex",
        "bbox": [
            230,
            483,
            337,
            513
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "式中： $\\lambda _ { \\mathrm { g } }$ 表示系统自身的同步能力； $\\lambda _ { \\mathrm { p } } , \\lambda _ { \\mathrm { q } }$ 分别表示 PV 的有功控制、无功控制对 $P _ { \\mathrm { ~ e ~ } }$ 的影响能力。",
        "bbox": [
            92,
            517,
            484,
            552
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "由式(17)可知： $I _ { \\mathrm { D } } , \\ I _ { \\mathrm { Q } }$ 和 $\\delta$ 的变化均会影响系统的有功分布，最终改变 SG 的功率平衡状况，影响电网的振荡过程。",
        "bbox": [
            92,
            556,
            484,
            609
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "2 PV抑制电网振荡的机理分析",
        "text_level": 1,
        "bbox": [
            94,
            619,
            381,
            637
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "由以上分析可知，通过动态调控 PV 注入到系统的有功、无功功率能影响电网的振荡过程。为进一步分析 PV 对电网动态特性的影响机理，本文引用电气转矩法[21]来描述系统的动态过程，其标准数学模型为",
        "bbox": [
            92,
            645,
            484,
            738
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/19c06e7b736b94f124894d2d0f636e61ee505cf96dbd1c745e6f341a41bc608d.jpg",
        "text": "$$\n\\left\\{ \\begin{array} { l l } { \\displaystyle { \\frac { \\mathrm { d } \\Delta \\delta } { \\mathrm { d } t } } = \\Delta \\omega } \\\\ { \\displaystyle T _ { \\mathrm { J } } \\frac { \\mathrm { d } \\Delta \\omega } { \\mathrm { d } t } = - T _ { \\mathrm { s } } \\Delta \\delta - T _ { \\mathrm { D } } \\Delta \\omega } \\end{array} \\right.\n$$",
        "text_format": "latex",
        "bbox": [
            189,
            739,
            378,
            806
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "式中 $T _ { \\mathrm { { J } } }$ 、 $T _ { \\mathrm { { S } } }$ 、 $T _ { \\mathrm { { D } } }$ 分别为 SG 的惯量、同步、阻尼系数。",
        "bbox": [
            92,
            809,
            480,
            844
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "根据电气转矩法的理论：增大 $T _ { \\mathrm { { D } } }$ ，系统的阻尼能力将随之增强，电网振荡的最大幅值将变小、振幅衰减变快；增大 $T _ { \\mathrm { { S } } }$ ，系统的同步能力将随之增强，电网振荡周期变短；增大 $T _ { \\mathrm { { J } } }$ ，系统的惯量水平将随之提升，电网抵抗扰动的能力将随之增强，系统不容易出现功率振荡过程。因此，分析 PV 对系统惯量系数、同步系数、阻尼系数的影响规律即可揭示PV抑制电网振荡的物理机制。",
        "bbox": [
            90,
            847,
            484,
            941
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            515,
            84,
            905,
            139
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "为获得式(21)所示的标准方程，本文对系统的机电过程进行了动力学建模。忽略 SG 的机械阻尼，SG 的机电暂态过程常用标幺化的二阶运动方程来描述，即",
        "bbox": [
            515,
            142,
            907,
            215
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/75387a85db3365a717be430a690c0c103554d3eeabf3a65762777b216a961fbe.jpg",
        "text": "$$\n\\left\\{ \\begin{array} { l l } { \\displaystyle \\frac { \\mathrm { d } \\delta } { \\mathrm { d } t } = ( \\omega - 1 ) \\omega _ { \\mathrm { 0 } } } \\\\ { \\displaystyle 2 H \\frac { \\mathrm { d } \\omega } { \\mathrm { d } t } = P _ { \\mathrm { m } } - P _ { \\mathrm { e } } - D ( \\omega - \\omega _ { 0 } ) } \\end{array} \\right.\n$$",
        "text_format": "latex",
        "bbox": [
            594,
            217,
            820,
            285
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "式中 $H , \\ D$ 分别为 SG 的转动惯量、阻尼系数。",
        "bbox": [
            515,
            288,
            873,
            304
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "将式(22)线性化形式，并假定振荡过程中 $P _ { \\mathrm { { m } } }$ 保持不变，得到[22]：",
        "bbox": [
            515,
            307,
            907,
            342
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/5c2f55c72bea45b39d75ca84b813785c49d039351e94da8ce96478971d229d78.jpg",
        "text": "$$\n\\left\\{ \\begin{array} { l } { \\displaystyle { \\frac { \\mathrm { d } \\Delta \\delta } { \\mathrm { d } t } } = \\Delta \\omega } \\\\ { \\displaystyle 2 H \\frac { \\mathrm { d } \\Delta \\omega } { \\mathrm { d } t } = - \\Delta P _ { \\mathrm { e } } - D \\Delta \\omega } \\end{array} \\right.\n$$",
        "text_format": "latex",
        "bbox": [
            615,
            344,
            801,
            413
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "将式(17)代入式(23)，即可得到考虑 PV 调控作用时的系统动态方程为",
        "bbox": [
            515,
            416,
            904,
            450
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/4dc4016a60bc78728857503047a39400060de97aa821150b72597acecf7433dd.jpg",
        "text": "$$\n\\left\\{ \\begin{array} { l l } { \\displaystyle \\frac { \\mathrm { d } \\Delta \\delta } { \\mathrm { d } t } = \\Delta \\omega } \\\\ { \\displaystyle 2 H \\frac { \\mathrm { d } \\Delta \\omega } { \\mathrm { d } t } = - \\lambda _ { \\mathrm { g } } \\Delta \\delta + \\lambda _ { \\mathrm { p } } \\Delta I _ { \\mathrm { D } } + \\lambda _ { \\mathrm { q } } \\Delta I _ { \\mathrm { Q } } - D \\Delta \\omega } \\end{array} \\right.\n$$",
        "text_format": "latex",
        "bbox": [
            564,
            455,
            850,
            523
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "由此可知：光伏逆变器输出电流 $I _ { \\mathrm { D } } , \\ I _ { \\mathrm { Q } }$ 的变化过程会改变电力系统的动态特性，而 $I _ { \\mathrm { D } } , \\ I _ { \\mathrm { Q } }$ 的变化过程由图 2 所示的逆变器控制策略决定。",
        "bbox": [
            515,
            526,
            907,
            581
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "2.1 基于转速/频率反馈的控制模式",
        "text_level": 1,
        "bbox": [
            515,
            585,
            796,
            600
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "若利用 SG 的转速信号或系统的频率信号作为反馈信号进行控制，且转速/频率控制环采用 PID控制时， $I _ { d }$ 的表达式如式(2)所示，将其线性化并联立式(9)转化为 $s$ 域方程可得[9]：",
        "bbox": [
            515,
            602,
            907,
            676
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/5c695d22c24720905c6f4df54f57ffe8f1f509389358dde6c1f61d52a0c7da6d.jpg",
        "text": "$$\n\\Delta I _ { \\mathrm { D } } = - n ( K _ { \\mathrm { p p } } \\Delta \\omega + K _ { \\mathrm { i p } } \\frac { \\Delta \\omega } { s } + s K _ { \\mathrm { d p } } \\Delta \\omega )\n$$",
        "text_format": "latex",
        "bbox": [
            573,
            681,
            843,
            711
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "该式表明：当 SG的转速增加(减少)时，PV通过减少(增加)有功输出 $P$ 来减少有功差额来抑制 SG 转速偏差，从而实现抑制电网功率振荡。",
        "bbox": [
            515,
            715,
            907,
            769
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "此外，PV 还可以同时通过调控其无功输出 $Q$ 来改变并网点电压 $U _ { \\mathrm { b w } }$ ，间接影响 SG 的电磁功率$P _ { \\mathrm { ~ e ~ } }$ 。此时， $I _ { q }$ 的变化规律如式(3)所示，将其线性化并联立式(9)转化为 $s$ 域方程可得：",
        "bbox": [
            515,
            772,
            907,
            845
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/aa72275cb56a1013193f132c3ea19c45a08cc3642db5dea60d905b6d5597f12f.jpg",
        "text": "$$\n\\Delta I _ { \\mathrm { Q } } = - n ( K _ { \\mathrm { p q } } \\Delta \\omega + K _ { \\mathrm { i q } } \\frac { \\Delta \\omega } { s } + s K _ { \\mathrm { d q } } \\Delta \\omega )\n$$",
        "text_format": "latex",
        "bbox": [
            571,
            848,
            843,
            878
        ],
        "page_idx": 3
    },
    {
        "type": "text",
        "text": "将式(9)、式(25)和式(26)代入式(24)，并整理为类似于式(20)所示的标准形式，即",
        "bbox": [
            515,
            883,
            907,
            916
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/6b97687d06f9e14d52baa65ab227462804ca765de433cdb96dd452d3ffb77985.jpg",
        "text": "$$\n( 2 H + n \\lambda _ { \\mathrm { p } } K _ { \\mathrm { d p } } + n \\lambda _ { \\mathrm { q } } K _ { \\mathrm { d q } } ) s \\Delta \\omega = - ( \\lambda _ { \\mathrm { g } } + n \\lambda _ { \\mathrm { p } } K _ { \\mathrm { i p } } +\n$$",
        "text_format": "latex",
        "bbox": [
            554,
            919,
            890,
            936
        ],
        "page_idx": 3
    },
    {
        "type": "discarded",
        "text": "柴华等：光伏发电系统抑制电力系统功率振荡的机理",
        "bbox": [
            326,
            60,
            675,
            73
        ],
        "page_idx": 3
    },
    {
        "type": "discarded",
        "text": "Vol. 45 No. 5 ",
        "bbox": [
            813,
            61,
            897,
            72
        ],
        "page_idx": 3
    },
    {
        "type": "discarded",
        "text": "",
        "bbox": [
            33,
            965,
            836,
            980
        ],
        "page_idx": 3
    },
    {
        "type": "discarded",
        "text": "1812 ",
        "bbox": [
            94,
            61,
            126,
            72
        ],
        "page_idx": 3
    },
    {
        "type": "equation",
        "img_path": "images/2522427d0d84e2a31dfab5bc423a5658af543ed2283d01eb4953b436f8bc1097.jpg",
        "text": "$$\nn \\lambda _ { \\mathrm { q } } K _ { \\mathrm { i q } } ) \\Delta \\delta - ( n \\lambda _ { \\mathrm { p } } K _ { \\mathrm { p p } } + n \\lambda _ { \\mathrm { q } } K _ { \\mathrm { p q } } + D ) \\Delta \\omega\n$$",
        "text_format": "latex",
        "bbox": [
            137,
            83,
            421,
            102
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "将式(27)与式(21)进行类比，可得：",
        "bbox": [
            129,
            104,
            391,
            121
        ],
        "page_idx": 4
    },
    {
        "type": "equation",
        "img_path": "images/84736abe3051d151c7026e15f0957875f0c26d33d8ba94bc3525773ed1135220.jpg",
        "text": "$$\n\\begin{array} { r l } & { \\left\\{ T _ { \\mathrm { J } } = 2 H + n \\lambda _ { \\mathrm { p } } K _ { \\mathrm { d p } } + n \\lambda _ { \\mathrm { q } } K _ { \\mathrm { d q } } \\right. } \\\\ & { \\left. \\left\\{ T _ { \\mathrm { S } } = \\lambda _ { \\mathrm { g } } + n \\lambda _ { \\mathrm { p } } K _ { \\mathrm { i p } } + n \\lambda _ { \\mathrm { q } } K _ { \\mathrm { i q } } \\right. \\right. } \\\\ & { \\left. \\left. \\left[ T _ { \\mathrm { D } } = D + n \\lambda _ { \\mathrm { p } } K _ { \\mathrm { p p } } + n \\lambda _ { \\mathrm { q } } K _ { \\mathrm { p q } } \\right. \\right. \\right. } \\end{array}\n$$",
        "text_format": "latex",
        "bbox": [
            181,
            123,
            384,
            187
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "上式表明：当 PV 采用基于转速或频率信号反馈的有功/无功控制策略时，转速或频率环的控制器参数$K _ { \\mathrm { p } } , \\ K _ { \\mathrm { i } }$ 、 $K _ { \\mathrm { d } }$ 将分别改变系统的阻尼、同步、惯量系数，进而调控电网的功率振荡特性。可以看出，当增大 $K _ { \\mathfrak { p } }$ 、 $K _ { \\mathrm { i } }$ 、 $K _ { \\mathrm { d } }$ 时，系统的阻尼能力、同步特性、惯量水平将随之增强。",
        "bbox": [
            92,
            189,
            484,
            302
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "将式(28)代入式(23)可得系统的传递函数为",
        "bbox": [
            127,
            304,
            453,
            321
        ],
        "page_idx": 4
    },
    {
        "type": "equation",
        "img_path": "images/4fef08a80afd99158b58815e73406104a5b54ca63fe59d47662b4d65203c39d3.jpg",
        "text": "$$\n\\frac { \\Delta \\delta } { \\Delta P _ { \\mathrm { m } } } = \\frac { 1 } { T _ { \\mathrm { J } } s ^ { 2 } + T _ { \\mathrm { D } } s + T _ { \\mathrm { S } } }\n$$",
        "text_format": "latex",
        "bbox": [
            205,
            323,
            364,
            356
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "其特征根为",
        "bbox": [
            92,
            360,
            183,
            375
        ],
        "page_idx": 4
    },
    {
        "type": "equation",
        "img_path": "images/7221fb7fe7b13e167f0a01fedafebf095216e181a1deb84ae81d67224327806d.jpg",
        "text": "$$\n\\beta _ { 1 , 2 } = - \\frac { T _ { \\mathrm { D } } } { 2 T _ { \\mathrm { J } } } \\pm \\frac { \\sqrt { { T _ { \\mathrm { D } } } ^ { 2 } - 4 T _ { \\mathrm { J } } T _ { \\mathrm { S } } } } { 2 T _ { \\mathrm { J } } }\n$$",
        "text_format": "latex",
        "bbox": [
            188,
            378,
            383,
            418
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "为分析各控制器增益对系统稳定性的影响，绘制出在其他 PID 控制器增益为 0 的情况下，从 0开始增大 $K _ { \\mathrm { p p } } .$ 、 $K _ { \\mathrm { i p } }$ 、 $K _ { \\mathrm { d p } }$ 和 $K _ { \\mathrm { p q } }$ 、 $K _ { \\mathrm { i q } }$ 、 $K _ { \\mathrm { d q } }$ 时系统的特征值根轨迹，如图 6所示，其他具体参数见表 2。",
        "bbox": [
            92,
            420,
            484,
            494
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "图 6 中，点越稀疏代表根轨迹变化越快。由此可知，在 PV以供电为主的情况下，有功输出 $P$ 对系统稳定性的影响比无功输出 $Q$ 更大，即通常 PV有功调节抑制电网功率振荡的能力更强。此外， $K _ { \\mathrm { p p } }$ 和 $K _ { \\mathrm { p q } }$ 的增加均可使系统趋于稳定。 $K _ { \\mathrm { i p } }$ 和 $K _ { \\mathrm { i q } }$ 不会对系统稳定性产生影响。 $K _ { \\mathrm { d p } }$ 和 $K _ { \\mathrm { d q } }$ 的增加使系统稳定性趋近于临界稳定，但不会使系统失稳。",
        "bbox": [
            126,
            497,
            484,
            513
        ],
        "page_idx": 4
    },
    {
        "type": "image",
        "img_path": "images/1664e67105e7deaf7f8160671e17de0ae5a337b89ee7526960df712a1f067585.jpg",
        "image_caption": [
            "图6 同步发电机的根轨迹分析Fig. 6 Root locus analysis of synchronous generator"
        ],
        "image_footnote": [],
        "bbox": [
            99,
            519,
            472,
            904
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            515,
            84,
            907,
            197
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "2.2 基于功角/功率反馈的控制模式",
        "text_level": 1,
        "bbox": [
            517,
            199,
            796,
            216
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "若利用 SG 的功角信号或系统功率信号作为反馈信号进行控制，且功角/功率控制环采用 PD 控制时， $I _ { d }$ 的表达式如式(4)所示，将其线性化并联立式(9)转化为 $s$ 域方程可得：",
        "bbox": [
            515,
            218,
            907,
            291
        ],
        "page_idx": 4
    },
    {
        "type": "equation",
        "img_path": "images/ea758ddd7104e788cc8a16a41a68d212f8023603799f16d1bb2b4629c8b631c7.jpg",
        "text": "$$\n\\Delta I _ { \\mathrm { D } } = - n ( K _ { \\mathrm { p p } } \\Delta \\delta + K _ { \\mathrm { d p } } \\Delta \\omega )\n$$",
        "text_format": "latex",
        "bbox": [
            611,
            294,
            805,
            312
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "该式表明：当 SG 的功角 $\\delta ^ { \\sharp }$ 增加(减少)时，PV 通过减少(增加)有功输出 $P$ 减少系统中的有功差额来抑制 SG 的功角偏差 $\\Delta \\delta ,$ ，从而抑制电网功率振荡。",
        "bbox": [
            515,
            316,
            907,
            370
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "同理，PV 也可以通过调控其无功输出 $\\boldsymbol { Q }$ 来实现电网功率振荡抑制，此时， $I _ { q }$ 的变化规律如式(5)所示，将其线性化并联立式(9)转化为 $s$ 域方程：",
        "bbox": [
            515,
            373,
            905,
            428
        ],
        "page_idx": 4
    },
    {
        "type": "equation",
        "img_path": "images/0a26602b9f03ff47d9d4a982a7687ad212824adfaf1ffde780d1d0adf374793f.jpg",
        "text": "$$\n\\Delta I _ { \\mathrm { Q } } = - n ( K _ { \\mathrm { p q } } \\Delta \\delta + K _ { \\mathrm { d q } } \\Delta \\omega )\n$$",
        "text_format": "latex",
        "bbox": [
            610,
            430,
            805,
            449
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "将式(31)和式(32)代入式(24)，并整理为类似于式(21)所示的标准形式，即",
        "bbox": [
            517,
            453,
            905,
            486
        ],
        "page_idx": 4
    },
    {
        "type": "equation",
        "img_path": "images/894fc0b6c9adb138b4d592b75c862869110e02af97f16a4249c651b6cb8828fb.jpg",
        "text": "$$\n\\begin{array} { r } { 2 H s \\Delta \\omega = - ( \\lambda _ { \\mathrm { g } } + n \\lambda _ { \\mathrm { p } } K _ { \\mathrm { p p } } + n \\lambda _ { \\mathrm { q } } K _ { \\mathrm { p q } } ) \\Delta \\delta - } \\\\ { ( D + n \\lambda _ { \\mathrm { p } } K _ { \\mathrm { d p } } + n \\lambda _ { \\mathrm { q } } K _ { \\mathrm { d q } } ) \\Delta \\omega } \\end{array}\n$$",
        "text_format": "latex",
        "bbox": [
            566,
            489,
            852,
            532
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "将式(33)与式(22)进行类比，可得：",
        "bbox": [
            551,
            535,
            816,
            550
        ],
        "page_idx": 4
    },
    {
        "type": "equation",
        "img_path": "images/a3d7e273018974a4a1d49e7325e65f0bdf0ca9ede25df03f538456a40207218b.jpg",
        "text": "$$\n\\begin{array} { r l } & { [ T _ { \\mathrm { J } } = 2 H  } \\\\ & {  \\{ T _ { \\mathrm { S } } = \\lambda _ { \\mathrm { g } } + n \\lambda _ { \\mathrm { p } } K _ { \\mathrm { p p } } + n \\lambda _ { \\mathrm { q } } K _ { \\mathrm { p q } }  } \\\\ & {  [ T _ { \\mathrm { D } } = D + n \\lambda _ { \\mathrm { p } } K _ { \\mathrm { d p } } + n \\lambda _ { \\mathrm { q } } K _ { \\mathrm { d q } }   } \\end{array}\n$$",
        "text_format": "latex",
        "bbox": [
            608,
            552,
            806,
            615
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "该式表明：当 PV 采用基于功角或功率信号反馈的有功/无功控制策略时，功角或功率环控制器参数$K _ { \\mathrm { p } }$ 和 $K _ { \\mathrm { d } }$ 可以分别改变系统的同步系数和阻尼系数，进而调控电网的功率振荡特性。当增大 $K _ { \\mathrm { p } } , \\ K _ { \\mathrm { d } }$ ，系统的同步特性、阻尼能力将随之增强。",
        "bbox": [
            515,
            618,
            907,
            712
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "将式(34)与式(28)进行比较可知，基于功角/功率反馈的控制器增益 $K _ { \\mathrm { p } }$ 、 $K _ { \\mathrm { d } }$ 的根轨迹与于基于转速/频率反馈的控制器增益 $K _ { \\mathrm { i } }$ 、 $K _ { \\mathrm { p } }$ 一一对应。限于篇幅，在 PV采用功角/功率控制策略时的系统的根轨迹分析不再赘述。",
        "bbox": [
            515,
            714,
            907,
            806
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "综上，PV抑制电网功率振荡的机理分析如表1所示。系统的动态特性由其自身的固有系数和PV的控制参数共同决定。基于此，即可设计出有效的PV控制策略，实现对电网功率振荡的有效抑制。",
        "bbox": [
            515,
            809,
            907,
            884
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "3 仿真验证 ",
        "text_level": 1,
        "bbox": [
            515,
            894,
            631,
            910
        ],
        "page_idx": 4
    },
    {
        "type": "text",
        "text": "为验证上述机理分析的正确性，针对图 1 所示系统，采用 RT-LAB搭建实验环境，如图7 所示。光伏模块为2台结构与控制都相同的光伏逆变器并联，主要电路参数如表 2所示。其中，光伏模块型号为：SunPower SPR-305-WH T-U，采用 15 串 15并结构。假定温度和光照强度保持不变，PV的P-U-I曲线如图 3 所示。",
        "bbox": [
            551,
            920,
            905,
            936
        ],
        "page_idx": 4
    },
    {
        "type": "discarded",
        "text": "第45卷 第5期",
        "bbox": [
            92,
            59,
            201,
            72
        ],
        "page_idx": 4
    },
    {
        "type": "discarded",
        "text": "电 网 技 术",
        "bbox": [
            447,
            60,
            552,
            72
        ],
        "page_idx": 4
    },
    {
        "type": "discarded",
        "text": "",
        "bbox": [
            31,
            965,
            835,
            980
        ],
        "page_idx": 4
    },
    {
        "type": "discarded",
        "text": "1813 ",
        "bbox": [
            865,
            61,
            895,
            71
        ],
        "page_idx": 4
    },
    {
        "type": "table",
        "img_path": "images/a61ed43cafd5bc48070c408df4d8cd66eb39732c40ffe4b036e7779cf5f1a09a.jpg",
        "table_caption": [
            "表 1 PV 抑制电网功率振荡的机理分析",
            "Table 1 Mechanism analysis of PV suppress power oscillations in power grid "
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>动态特性</td><td>反馈转速</td><td>反馈功角</td></tr><tr><td>惯性系数</td><td>2H+n2dKap+nqKdq</td><td>2H</td></tr><tr><td>同步系数</td><td>2g+nddKip+naqKiq</td><td>lg+nddKpp+ndqKpq</td></tr><tr><td>阻尼系数</td><td>D+n2dKpp+n2qKpq</td><td>D+n2dKap+n2qKdq</td></tr></table>",
        "bbox": [
            92,
            128,
            480,
            190
        ],
        "page_idx": 5
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            92,
            196,
            484,
            307
        ],
        "page_idx": 5
    },
    {
        "type": "image",
        "img_path": "images/40b4cf61c6714591e43bbe5192b4c6b248d46c331d3c747445835070439f3f87.jpg",
        "image_caption": [
            "图7 硬件实验平台 Fig. 7 Platform of hardware in the loop experiment "
        ],
        "image_footnote": [],
        "bbox": [
            141,
            312,
            433,
            431
        ],
        "page_idx": 5
    },
    {
        "type": "table",
        "img_path": "images/e2bbbe82eb07cf8eae06d32293f8a12449be4da2610f53637835ed5339a5996c.jpg",
        "table_caption": [
            "表 2 仿真系统主要参数Table 2 Main parameters of the simulation system"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>参数</td><td>数值</td><td>参数</td><td>数值</td></tr><tr><td>线电压E/V</td><td>400</td><td>线电压UN</td><td>400</td></tr><tr><td>Z0/mΩ</td><td>1+j1</td><td>SG额定功率Pn/MVA</td><td>10</td></tr><tr><td>Z1/mΩ</td><td>1+j1</td><td>Z2/mΩ</td><td>1+j1</td></tr><tr><td>电流内环Kp</td><td>0.1</td><td>电流内环Ki</td><td>10</td></tr><tr><td>温度/℃</td><td>25</td><td>光照强度/x</td><td>1000</td></tr><tr><td>开关频率/kHz</td><td>10</td><td>接入位置系数k</td><td>1</td></tr><tr><td>直流电压Udc/V</td><td>930</td><td>电网频率/Hz</td><td>50</td></tr><tr><td>H/s</td><td>0.5</td><td>D/pu</td><td>0.1</td></tr><tr><td>80/(°)</td><td>15</td><td>极对数p</td><td>2</td></tr><tr><td>@/pu</td><td>1</td><td>Pm/pu</td><td>0.5</td></tr><tr><td>光伏逆变器数量n</td><td>2</td><td>Ubwo/V</td><td>380</td></tr></table>",
        "bbox": [
            92,
            502,
            480,
            678
        ],
        "page_idx": 5
    },
    {
        "type": "text",
        "text": "限于篇幅，且转速/频率反馈模式与功角/功率反馈模式的验证思路类似，本文仅对基于转速/频率反馈的控制策略进行验证。通过突然增加原动机功率来激发电网功率振荡，仿真结果如图8—13所示。为便于分析，将 2.1 节的 SG 的特征根分析的具体数据列于表 3—5。仿真中，没有参与调控的转速环控制器参数均为 0。",
        "bbox": [
            92,
            687,
            484,
            821
        ],
        "page_idx": 5
    },
    {
        "type": "text",
        "text": "图 8、图 9 分别给出了有功、无功环 P 控制器参数变化时同步机的动态响应、PV 的功率输出和$U _ { \\mathrm { d c } }$ 变化曲线。当 $K _ { \\mathrm { p p } } { = } 0$ 时，系统接近等幅振荡，为弱阻尼系统。",
        "bbox": [
            92,
            826,
            482,
            901
        ],
        "page_idx": 5
    },
    {
        "type": "text",
        "text": "仿真结果表明：随着 $K _ { \\mathrm { p p } }$ 、 $K _ { \\mathrm { p q } }$ 的增加，PV 输出的有功功率 $P$ 、无功功率 $\\boldsymbol { Q }$ 随之出现愈加明显的与频率偏差成正比的变化，同时振荡过程的最大频率偏差明显变小，振荡衰减速度明显加快，且振荡周期几乎不变。PV直流侧电压 $U _ { \\mathrm { d c } }$ 的变化与其有功输出 $P$ 成反比，与其无功输出 $\\boldsymbol { Q }$ 无关。为此，本文不再给出其他无功控制器参数对 PV 直流侧电压$U _ { \\mathrm { d c } }$ 的影响仿真结果。",
        "bbox": [
            92,
            906,
            484,
            941
        ],
        "page_idx": 5
    },
    {
        "type": "image",
        "img_path": "images/e31247594adaf4a80e1a99fceb02ee8222dde373a30f614da162de50fa841a90.jpg",
        "image_caption": [
            "图 8 有功控制器参数 $K _ { \\mathbf { p } \\mathbf { p } }$ 对电网功率振荡的影响规律Fig. 8 Influence of $K _ { \\mathbf { p } \\mathbf { p } }$ on power grid oscillation"
        ],
        "image_footnote": [],
        "bbox": [
            566,
            86,
            857,
            467
        ],
        "page_idx": 5
    },
    {
        "type": "image",
        "img_path": "images/22aef627970da2cae8c66a0a2d90fdfe7f9e4df3d6ea2b0c4cc5b7dca5057006.jpg",
        "image_caption": [
            "图 9 无功控制器参数 $K _ { \\mathbf { p q } }$ 对电网功率振荡的影响规律Fig. 9 Influence of $K _ { \\mathbf { p q } }$ on power grid oscillation"
        ],
        "image_footnote": [],
        "bbox": [
            563,
            506,
            862,
            906
        ],
        "page_idx": 5
    },
    {
        "type": "discarded",
        "text": "柴华等：光伏发电系统抑制电力系统功率振荡的机理",
        "bbox": [
            327,
            60,
            675,
            73
        ],
        "page_idx": 5
    },
    {
        "type": "discarded",
        "text": "Vol. 45 No. 5 ",
        "bbox": [
            813,
            61,
            897,
            72
        ],
        "page_idx": 5
    },
    {
        "type": "discarded",
        "text": "",
        "bbox": [
            33,
            965,
            838,
            980
        ],
        "page_idx": 5
    },
    {
        "type": "discarded",
        "text": "1814 ",
        "bbox": [
            94,
            61,
            124,
            71
        ],
        "page_idx": 5
    },
    {
        "type": "image",
        "img_path": "images/a42cf98132c2d7f01997ea8476d102da3249d61babdfd557bc27454794bc40f7.jpg",
        "image_caption": [
            "图 10 有功控制器参数 $K _ { \\mathrm { i p } }$ 对电网功率振荡的影响规律Fig. 10 Influence of $K _ { \\mathrm { i p } }$ on power grid oscillation"
        ],
        "image_footnote": [],
        "bbox": [
            144,
            85,
            431,
            447
        ],
        "page_idx": 6
    },
    {
        "type": "image",
        "img_path": "images/567411ffda36941d63f835484249e96482aae3b19270b044e4a2750c093914ca.jpg",
        "image_caption": [
            "图 11 无功控制器参数 $K _ { \\mathrm { i q } }$ 对电网功率振荡的影响规律Fig. 11 Influence of $K _ { \\mathrm { i q } }$ on power grid oscillation"
        ],
        "image_footnote": [],
        "bbox": [
            142,
            482,
            431,
            714
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            92,
            752,
            484,
            864
        ],
        "page_idx": 6
    },
    {
        "type": "text",
        "text": "表 3 为随着 $K _ { \\mathrm { p p } }$ 与 $K _ { \\mathrm { p q } }$ 的增大，系统特征根、阻尼比和振荡频率的变化，表中数据与图 8、图 9的仿真结果相吻合。即采用转速反馈时，有功/无功控制环的 P控制器主要影响系统的阻尼能力，增益越大，系统的阻尼系数越大，阻尼能力越强。",
        "bbox": [
            92,
            868,
            484,
            941
        ],
        "page_idx": 6
    },
    {
        "type": "image",
        "img_path": "images/d1c47d1d82d28994f4f33dfd10003a8e798c8cefc48671fd00ff2e75ffabc2fb.jpg",
        "image_caption": [
            "图 12 有功控制器参数 $K _ { \\mathbf { d p } }$ 对电网功率振荡的影响规律Fig. 12 Influence of $K _ { \\mathbf { d p } }$ on power grid oscillation"
        ],
        "image_footnote": [],
        "bbox": [
            568,
            86,
            855,
            461
        ],
        "page_idx": 6
    },
    {
        "type": "image",
        "img_path": "images/5a221caf8d3603ce7862263a018a32850541c65c85ea5a3c09dcd3527fee1238.jpg",
        "image_caption": [
            "图 13 无功控制器参数 $K _ { \\mathbf { d q } }$ 对电网功率振荡过程影响规律Fig. 13 Influence of $K _ { \\mathbf { d q } }$ on power grid oscillation"
        ],
        "image_footnote": [],
        "bbox": [
            566,
            500,
            858,
            760
        ],
        "page_idx": 6
    },
    {
        "type": "table",
        "img_path": "images/cd0dfac1b74b48a985b9975db342548356ac1d082adc25c78b56911d06b6b98e.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"4\">表3Kp对系统功率振荡的影响 Table 3 Influence of Kp on system power oscillation</td></tr><tr><td>控制器参数</td><td>特征根</td><td>阻尼比</td><td>振荡频率/Hz</td></tr><tr><td>Kpp=0</td><td>-0.05+j14.6</td><td>0.0034</td><td>2.40</td></tr><tr><td>Kpp=2000</td><td>-4.52+j14.3</td><td>0.302</td><td>2.40</td></tr><tr><td>Kpp=8000</td><td>-8.13</td><td>1</td><td>0</td></tr><tr><td>Kpq=0</td><td>-0.05+j15.1</td><td>0.003</td><td>2.40</td></tr><tr><td>Kpq=2000</td><td>-3.88+j14.1</td><td>0.265</td><td>2.40</td></tr><tr><td>Kpq=8000</td><td>-10.8</td><td>1</td><td>0</td></tr></table>",
        "bbox": [
            517,
            797,
            905,
            934
        ],
        "page_idx": 6
    },
    {
        "type": "discarded",
        "text": "第45卷 第5期",
        "bbox": [
            92,
            60,
            201,
            72
        ],
        "page_idx": 6
    },
    {
        "type": "discarded",
        "text": "",
        "bbox": [
            33,
            965,
            835,
            980
        ],
        "page_idx": 6
    },
    {
        "type": "discarded",
        "text": "电 网 技 术",
        "bbox": [
            447,
            60,
            552,
            72
        ],
        "page_idx": 6
    },
    {
        "type": "discarded",
        "text": "1815 ",
        "bbox": [
            865,
            61,
            895,
            71
        ],
        "page_idx": 6
    },
    {
        "type": "table",
        "img_path": "images/6cec4a53018e3faa3107b8efde6bf73cfaf44cee8e7b84a4863425f75d04cd15.jpg",
        "table_caption": [
            "表 4 $\\pmb { K _ { \\mathrm { i } } }$ 对系统功率振荡的影响",
            "表 5 $K _ { \\mathrm { d } }$ 对系统功率振荡的影响"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"4\">Table 4 Influence of Ki on system power oscillation</td></tr><tr><td>控制器参数</td><td>特征根</td><td>阻尼比</td><td>振荡频率/Hz</td></tr><tr><td>Kip=0</td><td>-0.05+j14.6</td><td>0.0034</td><td>2.40</td></tr><tr><td>Kip=10000</td><td>-0.05+j16.6</td><td>0.0030</td><td>2.64</td></tr><tr><td>Kip=20000</td><td>-0.05+j17.7</td><td>0.0028</td><td>2.80</td></tr><tr><td>Kiq=0</td><td>-0.05+j14.6</td><td>0.0034</td><td>2.40</td></tr><tr><td>Kiq=10000</td><td>-0.05+j16</td><td>0.0031</td><td>2.55</td></tr><tr><td>Kiq=20000</td><td>-0.05+j17.1</td><td>0.0293</td><td>2.70</td></tr></table>",
        "bbox": [
            94,
            98,
            482,
            218
        ],
        "page_idx": 7
    },
    {
        "type": "table",
        "img_path": "images/6535f3422dfbb9a7198ac7ac93ec5ad431804c56b9eb1096fe0423b8726110b6.jpg",
        "table_caption": [
            "Table 5 Influence of $\\pmb { K _ { \\mathrm { d } } }$ on system power oscillation "
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>控制器参数</td><td>特征根</td><td>阻尼比</td><td>振荡频率/Hz</td></tr><tr><td>Kdp=0</td><td>-0.05+j14.6</td><td>0.0034</td><td>2.40</td></tr><tr><td>Kdp=100</td><td>-0.0346+j12.2</td><td>0.0028</td><td>1.96</td></tr><tr><td>Kdp=200</td><td>-0.0264+j10.6</td><td>0.0029</td><td>1.68</td></tr><tr><td>Kdq=0</td><td>-0.05+j14.6</td><td>0.0034</td><td>2.40</td></tr><tr><td>Kdq=100</td><td>-0.0361+j12.4</td><td>0.0029</td><td>1.98</td></tr><tr><td>Kdg=200</td><td>-0.0284+j10.9</td><td>0.0025</td><td>1.75</td></tr></table>",
        "bbox": [
            92,
            256,
            482,
            361
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            94,
            367,
            440,
            384
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "图 10 和图 11 为有功、无功环 I 控制器参数变化时同步机的动态响应、PV的功率输出和 $U _ { \\mathrm { d c } }$ 变化曲线。",
        "bbox": [
            92,
            387,
            482,
            441
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "仿真结果表明：随着 $K _ { \\mathrm { i p } }$ 、 $K _ { \\mathrm { i q } }$ 的增加，PV 输出的有功功率 $P$ 、无功功率 $\\boldsymbol { Q }$ 的变化愈加明显，系统振荡周期大幅度缩短。即采用转速反馈时，有功/无功控制环的 I 控制器主要影响系统的同步特性，增益越大，系统的同步系数越大，同步能力越强。",
        "bbox": [
            92,
            444,
            484,
            537
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "表 4 为随着 $K _ { \\mathrm { i p } }$ 与 $K _ { \\mathrm { i q } }$ 的增大，系统特征根、阻尼比和振荡频率的变化，表中数据与图 10、图 11的仿真结果相吻合。",
        "bbox": [
            92,
            539,
            484,
            594
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "图 12 和图 13 为有功、无功环 D 控制器参数变化时同步机的动态响应、PV的功率输出和 $U _ { \\mathrm { d c } }$ 变化曲线。",
        "bbox": [
            92,
            598,
            484,
            650
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "仿真结果表明：随着 $K _ { \\mathrm { d p } }$ 、 $K _ { \\mathrm { d q } }$ 的增加，PV 输出的有功功率 $P$ 、无功功率 $Q$ 的变化也愈加明显，系统振荡周期越来越长。即采用转速反馈时，有功/无功控制环的 D 控制器主要影响系统的惯量水平，增益越大，系统的惯量系数越大，惯量水平越强。",
        "bbox": [
            92,
            653,
            482,
            765
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "表 5 为随着 $K _ { \\mathrm { d p } }$ 与 $K _ { \\mathrm { d q } }$ 的增大，系统特征根、阻尼比和振荡频率的变化，表中数据与图 12、图13的仿真结果相吻合。",
        "bbox": [
            92,
            768,
            482,
            822
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "以上仿真结果与式(29)的分析结果相同。分析和仿真都说明，调节 PV 的有功输出 $P$ 、无功输出$Q$ 可以影响系统的动态特性。PV 抑制电网功率振荡的能力与其自身容量息息相关，PV 可支配的输出功率 $P$ 和无功功率 $Q$ 越大，其抑制电网功率振荡能力越强。系统模型的根轨迹分析与仿真数据在模型根轨迹分析与仿真结果存在 $0 . 0 2 \\mathrm { H z }$ 左右的误差，应用中需要根据实际情况对控制器参数进行微调。",
        "bbox": [
            92,
            826,
            484,
            938
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            515,
            84,
            905,
            139
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "4 结论",
        "text_level": 1,
        "bbox": [
            517,
            149,
            591,
            166
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "本文分析了 PV 利用其有功输出 $P$ 、无功输出$\\boldsymbol { Q }$ 抑制电网功率振荡的机理。结果表明：在 PV 抑制电网功率振荡模式下，通过调控其有功输出 $P$ 、无功功率 $\\boldsymbol { Q }$ 可以改变系统的惯量水平、阻尼能力、同步特性，从而抑制电网功率振荡。当 PV 采用基于转速或频率信号反馈的有功/无功控制策略时，转速或频率环的 P、I、D 控制器参数分别改变系统的阻尼能力、同步特性、惯量水平；当 PV 采用基于功角或功率信号反馈的有功/无功控制策略时，功角或功率环的 P、D 控制器参数分别改变系统的同步特性和阻尼能力。PV 响应系统功率振荡所引起的有功/无功功率输出变化越大，系统的动态特性变化越明显。本文的结论将有助于 PV 抑制电网功率振荡的控制策略的设计和比较，为 PV 抑制电网功率振荡提供了较为可靠的理论依据。",
        "bbox": [
            515,
            174,
            907,
            460
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "附录见本刊网络版(http://www.dwjs.com.cn/CN/1000-3673/current.shtml)。",
        "bbox": [
            515,
            467,
            905,
            499
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "参考文献",
        "text_level": 1,
        "bbox": [
            517,
            511,
            600,
            526
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "[1] 肖湘宁，罗超，廖坤玉．新能源电力系统次同步振荡问题研究综述[J]．电工技术学报，2017，32(6)：85-97．XIAO Xiangning，LUO Chao，LIAO Kunyu．Review of the researchon subsynchronous oscillation issues in electric power system withrenewable energy sources[J]．Transactions of China ElectrotechnicalSociety，2017，32(6)：85-97(in Chinese)  \n[2] 王青，孙华东，马世英，等．电力系统小干扰稳定安全评估的一般原则及其在贵州电网中的应用[J]．电网技术，2009，33(6)：24-28WANG Qing，SUN Huadong，MA Shiying，et al．General principleof power system small signal stability evaluation and its supplicationin Guizhou power grid[J]．Power System Technology，2009，33(6)：24-28(in Chinese)  \n[3] TAMIMI B，CAÑ IZARES C，BHATTACHARYA K．System stabilityimpact of large-scale and distributed solar photovoltaic generation：thecase of Ontario ， Canada[J] ． IEEE Transactions on SustainableEnergy，2013，4(3)：680-688  \n[4] 殷伟斌，熊连松，赵涛．并网逆变器发电系统稳定性分析方法综述[J]．南方电网技术，2019，13(1)：14-26．YIN Weibin，XIONG Liansong，ZHAO Tao．Review of stabilityanalysis methods of grid-tied inverter power generation systems[J]Southern Power System Technology，2019，13(1)：14-26(in Chinese)  \n[5] BIAN X Y，GENG Y，LO K L，et al．Coordination of PSSs and SVCdamping controller to improve probabilistic small- signal stability ofpower system with wind farm integration[J]．IEEE Transactions onPower Systems，2016，31(3)：2371-2382  \n[6] 左玉玺，王雅婷，邢琳，等．西北 750kV 电网大容量新型 FACTS设备应用研究[J]．电网技术，2013，37(8)：2349-2354ZUO Yuxi，WANG Yating，XING Lin，et al．Applied research on newtypes of high capacity FACTS devices in Northwest $7 5 0 ~ \\mathrm { k V }$ powergrid[J]．Power System Technology，2013，37(8)：2349-2354(inChinese)．  \n[7] MOHAMMADI F．Allocation of centralized energy storage systemand its effect on daily grid energy generation cost[J] ． IEEETransactions on Power Systems，2017，32(3)：2406–2416  \n[8] 赵静波，雷金勇，甘德强．电池储能装置在抑制电力系统低频振荡中的应用[J]．电网技术，2008，32(6)：93-99，108ZHAO Jingbo，LEI Jinyong，GAN Deqiang．Application of batteryenergy storage devices in suppressing low-frequency oscillation ofpower system[J]．Power System Technology，2008，32(6)：93-99，108(in Chinese)．  \n[9] YAO M，CAI X．An overview of the photovoltaic industry status andperspective in China[J]．IEEE Access，2019(7)：181051-1810 60．  \n[10] 龙源，李国杰，程林，等．利用光伏发电系统抑制电网功率振荡的研究[J]．电网技术，2006，30(24)：44-49LONG Yuan，LI Guojie，CHENG Lin，et al．A study on dampingpower system oscillations based on photovoltaic system [J]．PowerSystem Technology，2006，30(24)：44-49(in Chinese)  \n[11] 马燕峰，蒋云涛，陈磊，等．光伏电站自抗扰附加阻尼控制抑制低频振荡策略研究[J]．电网技术，2017，41(6)：1741-1747MA Yanfeng，JIANG Yuntao，CHEN Lei，et al．An ADRC additionaldamping control strategy research on low frequency oscillationsuppression of photovoltaic plants[J]．Power System Technology，2017，41(6)：1741-1747(in Chinese)．  \n[12] 白凡，王宝华．光伏并网对低频振荡的影响与抑制[J]．太阳能学报，2020，41(3)：255-261．BAI Fan ， WANG Baohua ． Influence and suppression of gridconnected solar power plants on low frequency oscillation[J]．ActaEnergiae Solaris Sinica，2020，41(3)：255-261(in Chinese)．  \n[13] 李鹏，于航，夏曼，等．分布式光伏集群分层多模式无功控制策略[J]．电网技术，2016，40(10)：3038-3044LI Peng，YU Hang，XIA Man，et al．A hierarchical multi-mode varcontrol strategy for grid-connected PV clusters[J]．Power SystemTechnology，2016，40(10)：3038-3044(in Chinese)．  \n[14] 张前进，周林，李海啸，等．考虑 SVG 补偿装置的大型光伏并网系统振荡分析与抑制[J]．中国电机工程学报，2019，39(9)：2636-2644．ZHANG Qianjin，ZHOU Lin，LI Haixiao，et al．Oscillation analysisand suppression of large-scale grid-connected photovoltaic systemconsidering SVG equipment[J]．Proceedings of the CSEE，2019，39(9)：2636-2644(in Chinese)．  \n[15] 周林，任伟，余希瑞．大型光伏电站抑制低频振荡的有功阻尼控制策略[J]．中国电机工程学报，2016，36(11)：2987-2995ZHOU Lin，REN Wei，YU Xirui．Active damping control strategy inthe large-scale photovoltaic plants restraining low-frequencyoscillations[J]．Proceedings of the CSEE，2016，36(11)：2987-2995(inChinese)．  \n[16] VARMA R K，AKBARI M．Simultaneous fast frequency control andpower oscillation damping by utilizing PV solar system asPV-STATCOM[J]．IEEE Transactions on Sustainable Energy，2020，11(1)：415-425  \n[17] XIAO W，EL MOURSI M S，KHAN O，et al．Review of grid-tiedconverter topologies used in photovoltaic systems[J]．IET RenewablePower Generation，2016，10(10)：1543-1551  \n[18] 曲立楠，葛路明，朱凌志，等．光伏电站暂态模型及其试验验证[J]．电力系统自动化，2018，42(10)：170-175QU Linan，GE Luming，ZHU Lingzhi，et al．Transient modeling ofphotovoltaic power plant and its test validation[J]．Automation ofElectric Power Systems，2018，42(10)：170-175(in Chinese)  \n[19] 袁小明，程时杰，胡家兵．电力电子化电力系统多尺度电压功角动态稳定问题[J]．中国电机工程学报，2016，36(19)：5145-5154，5395．YUAN Xiaoming，CHENG Shijie，HU Jiabing．Multi-time scalevoltage and power angle dynamics in power electronics dominatedlarge power systems[J]．Proceedings of the CSEE，2016，36(19)：5145-5154，5395(in Chinese)  \n[20] YUAN H，YUAN X，HU J．Modeling of grid-connected VSCs forpower system small-signal stability analysis in DC-Link voltagecontrol timescale[J]．IEEE Transactions on Power Systems，2017，32（5）：3981-3991．  \n[21] PRABHA Kundur．电力系统稳定与控制[M]．北京：中国电力出版社，2001：486-488  \n[22] 王锡凡．现代电力系统分析[M]．北京：科学出版社，2003：261-263．",
        "bbox": [
            515,
            537,
            907,
            936
        ],
        "page_idx": 7
    },
    {
        "type": "discarded",
        "text": "柴华等：光伏发电系统抑制电力系统功率振荡的机理",
        "bbox": [
            327,
            60,
            675,
            73
        ],
        "page_idx": 7
    },
    {
        "type": "discarded",
        "text": "Vol. 45 No. 5 ",
        "bbox": [
            813,
            61,
            897,
            72
        ],
        "page_idx": 7
    },
    {
        "type": "discarded",
        "text": "",
        "bbox": [
            33,
            965,
            835,
            980
        ],
        "page_idx": 7
    },
    {
        "type": "discarded",
        "text": "1816 ",
        "bbox": [
            94,
            61,
            126,
            71
        ],
        "page_idx": 7
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            90,
            90,
            484,
            711
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "",
        "bbox": [
            515,
            85,
            907,
            526
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "在线出版日期：2020-07-15。收稿日期：2020-03-10。作者简介：柴华(1993)，男，硕士研究生，研究方向为电力电子技术在光伏发电中的应用，E-mail：332326637@qq.com；张学军(1964)，男，教授，通信作者，研究方向为电力系统运行与控制等，E-mail：tyzxj $6 4 0 9 @$ 126.com。",
        "bbox": [
            625,
            541,
            905,
            667
        ],
        "page_idx": 8
    },
    {
        "type": "image",
        "img_path": "images/8afb50829ad87f0e00216a22a6476d90e4260044ffc1a5ed1af093281ced8e1e.jpg",
        "image_caption": [
            "柴华 "
        ],
        "image_footnote": [],
        "bbox": [
            517,
            541,
            621,
            637
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "（责任编辑 马晓华）",
        "bbox": [
            734,
            680,
            899,
            694
        ],
        "page_idx": 8
    },
    {
        "type": "discarded",
        "text": "第45卷 第5期",
        "bbox": [
            94,
            60,
            201,
            72
        ],
        "page_idx": 8
    },
    {
        "type": "discarded",
        "text": "电 网 技 术",
        "bbox": [
            447,
            60,
            552,
            72
        ],
        "page_idx": 8
    },
    {
        "type": "discarded",
        "text": "1817 ",
        "bbox": [
            865,
            61,
            895,
            71
        ],
        "page_idx": 8
    },
    {
        "type": "discarded",
        "text": "",
        "bbox": [
            35,
            965,
            835,
            980
        ],
        "page_idx": 8
    },
    {
        "type": "text",
        "text": "附录 A",
        "bbox": [
            92,
            87,
            147,
            103
        ],
        "page_idx": 9
    },
    {
        "type": "text",
        "text": "SG 具体参数如下：",
        "bbox": [
            127,
            109,
            270,
            124
        ],
        "page_idx": 9
    },
    {
        "type": "text",
        "text": "$X _ { d } { = } 0 . 5 1 \\mathrm { p u }$ ， $X _ { d } ^ { \\prime } = 1 . 0 1 4 \\mathrm { p u }$ ， $X _ { d } ^ { \\prime \\prime } = 1 . 2 8 \\mathrm { p u }$ ， $X _ { q } { = } 0 . 7 7 \\mathrm { p u }$ ，$X _ { q } ^ { \\prime } = 0 . 7 7 { \\mathrm { p u } } , \\quad X _ { q } ^ { \\prime \\prime } = 0 . 3 7 5 { \\mathrm { p u } } , \\quad X _ { 1 } = 0 . 1 5 { \\mathrm { p u } } , \\quad T _ { d } ^ { \\prime } = { \\mathrm { p u } } .$ 0.3201s， $T _ { d } ^ { \\prime \\prime } { = } 0 . 0 2 3 \\mathrm { s } , T _ { q } ^ { \\prime } { = } 0 . 6 \\mathrm { s } , T _ { q } ^ { \\prime \\prime } { = } 0 . 0 7 \\mathrm { s } , R _ { \\mathrm { s } } { = }$ 0.017875pu。",
        "bbox": [
            90,
            128,
            482,
            206
        ],
        "page_idx": 9
    },
    {
        "type": "text",
        "text": "将式(12)线性化可得：",
        "bbox": [
            127,
            210,
            292,
            225
        ],
        "page_idx": 9
    },
    {
        "type": "equation",
        "img_path": "images/a50e4249f2b006f6879b377e601de35b5f8f4bf067fd030cf7bb5a00d9db2bf3.jpg",
        "text": "$$\n\\begin{array} { r l } & { ( k E \\cos \\delta _ { 0 } \\Delta \\delta + k X \\Delta I _ { \\mathrm { D } } ) ( k E \\sin \\delta _ { 0 } + k X I _ { \\mathrm { D } 0 } ) = - [ U _ { \\mathrm { b w } 0 } ( 1 + } \\\\ & { k ) - k E \\cos \\delta _ { 0 } + k X I _ { \\mathrm { Q } 0 } ] ( \\Delta U ( 1 + k ) + } \\\\ & { k E \\sin \\delta _ { 0 } \\Delta \\delta + k X \\Delta I _ { \\mathrm { Q } } ) } \\end{array}\n$$",
        "text_format": "latex",
        "bbox": [
            95,
            228,
            480,
            287
        ],
        "page_idx": 9
    },
    {
        "type": "text",
        "text": "将上式整理可得：",
        "bbox": [
            126,
            290,
            262,
            305
        ],
        "page_idx": 9
    },
    {
        "type": "equation",
        "img_path": "images/52416d7b791d72c3247f46c36589c35233e38688b5986af00f204b7e25e7935b.jpg",
        "text": "$$\n\\Delta U = - \\frac { k ^ { 2 } ( E \\sin \\delta _ { 0 } + X I _ { \\mathrm { D 0 } } ) } { [ U _ { \\mathrm { b w 0 } } ( 1 + k ) - k E \\cos \\delta _ { 0 } + k X I _ { \\mathrm { Q 0 } } ] ( 1 + k ) } \\cdot\n$$",
        "text_format": "latex",
        "bbox": [
            104,
            307,
            440,
            344
        ],
        "page_idx": 9
    },
    {
        "type": "equation",
        "img_path": "images/3e6dd61798c6816e9039fa1a2d4a0d74aca345cd0dc4891607a5395c26b6efe6.jpg",
        "text": "$$\n( E \\cos \\delta _ { 0 } \\Delta \\delta + X \\Delta I _ { \\mathrm { D } } ) - \\frac { k E \\sin \\delta _ { 0 } } { ( 1 + k ) } \\Delta \\delta - \\frac { k } { ( 1 + k ) } X \\Delta I _ { \\mathrm { Q } }\n$$",
        "text_format": "latex",
        "bbox": [
            105,
            348,
            465,
            381
        ],
        "page_idx": 9
    },
    {
        "type": "text",
        "text": "将上式自变量整理可得：",
        "bbox": [
            126,
            385,
            314,
            400
        ],
        "page_idx": 9
    },
    {
        "type": "equation",
        "img_path": "images/7fe256f94bddb44323dfaa496f2973f8c10bb11cdae0f7ab8717a24380c9a9cc.jpg",
        "text": "$$\n\\begin{array} { r l } { J = - \\cfrac { k E } { 1 + k } [ \\cfrac { ( E \\sin \\delta _ { 0 } + X I _ { \\mathrm { D 0 } } ) k \\cos \\delta _ { 0 } } { U _ { \\mathrm { b w 0 } } ( 1 + k ) - k E \\cos \\delta _ { 0 } + k n X I _ { \\mathrm { Q 0 } } } + \\sin \\delta _ { 0 } . } & { } \\\\ { \\Delta \\delta - \\cfrac { k ^ { 2 } X ( E \\sin \\delta _ { 0 } + n X I _ { \\mathrm { D 0 } } ) } { [ U _ { \\mathrm { b w 0 } } ( 1 + k ) - k E \\cos \\delta _ { 0 } + n k X I _ { \\mathrm { Q 0 } } ] ( 1 + k ) } } & { } \\\\ { \\sin \\delta _ { 0 } \\Delta I _ { \\mathrm { D } } - \\cfrac { k X } { 1 + k } \\Delta I _ { \\mathrm { Q } } } & { } \\end{array}\n$$",
        "text_format": "latex",
        "bbox": [
            95,
            404,
            478,
            514
        ],
        "page_idx": 9
    },
    {
        "type": "text",
        "text": "将上式整理可得原文中式(13)。",
        "bbox": [
            126,
            519,
            363,
            535
        ],
        "page_idx": 9
    },
    {
        "type": "discarded",
        "text": "",
        "bbox": [
            33,
            965,
            835,
            980
        ],
        "page_idx": 9
    }
]