# 并网变换器视角下电力系统持续性振荡机理与低频耦合特性

王祺

（山西大学电力与建筑学院，山西省 太原市 030006）

# Resonance Mechanism and Frequency Coupling Characteristics of Power System in View of Grid-connected Converters WANG Qi

(School of Electric, Civil Engineering and Architecture, Shanxi University, Taiyuan 030006, Shanxi Province, China)

ABSTRACT: With the development of double high power systems and the new power systems, the voltage disturbance in the weak current grids causes frequency coupling and even persistent oscillation of the grid-connected current of LCL type grid connected converter. Although there are a large number of literatures conducting researches on it, most of them focus on the coupling phenomenon, the completeness of coupling factors, the sensitivity of control system parameters, the accuracy of the model, and the like. For the physical meaning of grid-connected system coupling, the evolution mechanism of characteristics of the dual input dual output, the relationship among voltage disturbance, grid impedance, and frequency coupling, has not yet been clarified. This paper establishes a unified complex variable model of disturbance frequency / coupling frequency in the grid connected system. The evolution mechanism from SIDO(single input double output, SIDO) to DIDO(double input double output, DIDO) of the grid connected converter is analyzed. The relationship among voltage disturbance, grid impedance and frequency coupling is clarified. Then a robust current control strategy based on the improved PLL structure is proposed and the corresponding parameters are designed. Compared with the traditional methods, this method demonstrates that the coupling frequency component excited by the disturbance frequency is the main cause of instability or oscillation. The existence of grid impedance aggravates the degree of low-frequency coupling of grid-connected disturbances. At the same time, the improvement of low frequency characteristics is helpful to enhance the adaptability of the converter to the weak power grid. Finally, the correctness of the theoretical analysis is verified by the experimental platform.

KEY WORDS: LCL type converter; grid current; grid voltage; frequency coupling; robust current control strategy

摘要：随着“双高”电力系统及新型电力系统的发展，弱电网中的电压扰动会引起 LCL 型并网变换器的并网电流出现频率耦合，甚至持续性振荡。虽已有大量文献对其进行了研究，但大多围绕耦合现象、耦合因素的完备性、控制系统参数的敏感度、模型的精确性等方面，对于并网系统耦合物理意义，“双输入双输出”特性的演变机理，电压扰动、电网阻抗、频率耦合三者的关系等尚未厘清。建立并网系统中扰动频率/耦合频率的统一复变量模型，分析了并网变换器的单入双出(single input double output，SIDO)特性向双入双出(double input double output，DIDO)特性的演变机理，厘清了电压扰动、电网阻抗、频率耦合三者的关系，进而提出一种基于改进锁相环(phase locked loop，PLL)结构的鲁棒电流控制策略，并详细设计了相关参数。相较传统方法，论证了由扰动频率激发出的镜像耦合频率分量是导致失稳或振荡的主要原因。电网阻抗的存在会加重并网扰动的低频耦合程度，同时，低频特性的改善有助于提升变换器对弱电网的适应性。最后，利用实验平台验证了理论分析的正确性。

关键词：LCL 型变换器；并网电流；并网电压；频率耦合；鲁棒电流控制策略

DOI：10.13335/j.1000-3673.pst.2021.2473

# 0 引言

随着分布式能源在电网系统中的比例逐渐升高，形成了以电力电子化电力系统为特征之一的新一代电力系统[1]。一方面，新能源并网容量的日趋增大和发变电单元等电力电子设备的大规模应用使得并网点呈现弱感性，影响并网变换器的鲁棒性和对电网的适应性[2-3]；另一方面，受弱电网影响，并网变换器本体控制结构的不对称性问题突出，甚至会给并网系统的正常运行带来失稳隐患[4]。

LCL 型并网变换器因其体积小、硬件成本低、高频衰减特性好而得到广泛关注和研究[5-7]。LCL型变换器由于其拓扑结构会引起高频谐振甚至失稳，传统研究思路是在保证其高频域稳定性的同时增大低频带宽，以保证变换器良好动态响应特性[8-9]。然而，低频带宽主要体现在电流环和锁相环(phaselocked loop，PLL)，后者的响应速度介于电压环和电流环之间，若带宽系数较大，则其响应时间尺度将与电流环重合而导致失稳，尤其当电网电压有低频扰动时[10]。此外，PLL 控制结构的不对称也是系统失稳隐患之一[11]。早期研究中，PLL 往往被默认为理想环节，然而随着电网对变换器性能要求的提升、并网点工况的日趋复杂，PLL 在并网系统稳定性问题分析中不可忽视[8,12-14]。文献[8]在变换器建模时考虑了 PLL，并兼顾动态响应速度和稳定性，设计了 PLL 的参数。进一步，文献[11]研究了多谐波线性化的方法，该方法不仅保证了所建模型具有更高的精确性，还考虑了耦合频率谐波对系统的二次效应。但考虑多重谐波的一般性线性化的特点，存在建模过程过于复杂、序阻抗模型难以计算等问题。文献[12-14]定性分析了 PLL 带宽与稳定性的关系，然而两者在性能方面存在相互制约，无法通过调参实现响应速度与稳定性的同步优化。上述研究未考虑电网电压扰动对并网变换器运行状态的影响。文献[15-17]指出，由于 PLL 对公共并网点(pointof common coupling，PCC)电压控制的不对称性，当电网电压出现低频扰动时(一般为 $1 0 0 \mathrm { H z }$ 以内)，并网变换器呈现出频率耦合特性。在单一频率的扰动电压下变换器输出 2种频率的扰动电流，即单入双出(single input double output，SIDO)特性，且 2种扰动频率满足镜像关系[18-19]。然而，上述结论仅从耦合现象进行论证，并未从物理机制上揭示频率耦合效应。此外，文献[18]考虑了 PLL、直流母线扰动与 dq 电流控制所带来的频率耦合。但是没有针对耦合特性产生的负面影响，并未给出针对性的应对策略。同时，文献[19]还指出 dq 轴电流控制器参数不对称、直流母线电容较小及直流电压环带宽较大也会对频率耦合效应的产生与耦合程度的大小有着极其重要的影响。然而，随着“双高”电力系统及新型电力系统的发展，并网环境呈现弱感性，电网阻抗不可忽视。事实上，低频扰动引起的振荡现象还与电网阻抗有关，且随着电网强度的降低，也会导致频率耦合效应增强。针对上述情况，有关学者提出了降低频率耦合效应的鲁棒控制策略[16,20-21]。其中，文献[16,20]通过构造了电压前馈项提高了系统的稳定性，未揭示耦合现象对低频特性和系统稳定性影响的本质。文献[22]在电压回路中构造了超前滞后环节，使得并网变换器在低频电压扰动下仍能保证较高的稳定裕度。然而，当考虑电网阻抗时，单入单出(single input single output，SISO)系统稳定性判据的适用性值得商榷[19]。

虽然弱电网系统稳定性的相关研究已经很成熟了，并网变换器的 SIDO 特性向双入双出(doubleinput double output，DIDO)特性的演变机理，电压扰动、电网阻抗、频率耦合三者的关系尚未厘清。学者们的研究为弱网系统中变换器的频率耦合等问题的解决提供了很好的思路。事实上，SIDO 特性与电网阻抗间的交互影响并未得到针对性的分析，而这对揭示并网系统中低频持续性振荡问题的本质至关重要。此外，现有研究多侧重于并网系统失稳和维稳方面的研究，对频域分析及其物理意义关注较少。

本文首先根据并网系统中的 SIDO 特性，建立了自扰/互扰的统一复变量模型，分析了其频域特性；其次，考虑弱网因素，揭示 SIDO 特性是变换器本体不对称结构所致，电网阻抗的存在是频率耦合的本质，并会使并网系统的 SIDO 特性向 DIDO特性演化。最后，针对理论分析，提出了一种鲁棒电流控制策略并进行实验验证，该策略有效改善了并网电流低频振荡的现象，提高了弱电网中并网系统的鲁棒性和对电网的适应性。

# 1 弱电网中考虑 PLL 结构时并网变换器的低频耦合机理

# 1.1 电压扰动下并网变换器的 SIDO 特性

图 1 为并网系统的电路模型。图中： $L _ { 1 }$ 、 $C .$ 、$L _ { 2 }$ 分别为变换器侧电感、滤波电容、网侧电感； $Z _ { \mathrm { g } }$ 为电网阻抗； $i _ { 1 }$ 和 $i$ 分别为变换器侧电流和并网电流； $C _ { \mathrm { d c } }$ 为直流侧电容； $u _ { \mathrm { g } }$ 为理想电网电压； $u _ { \mathrm { P C C } }$ 为PCC 点电压，即变换器的并网点电压； $\theta$ 为相位信息； $i _ { d q }$ 和 $i _ { d q \mathrm { r } }$ 分别为 $d q$ 坐标系下变换器的并网电流和参考电流； $u _ { \mathrm { m } d q }$ 和 $u _ { \mathrm { m a b c } }$ 分别为 $d q$ 坐标系、abc 坐标系下的调制电压；PWM 为脉冲发生单元；S1—S6为开关信号； $G _ { \mathrm { c } }$ 为电流控制器； $G _ { \mathrm { d } }$ 为延时环节。

图 2 为具体的控制结构图。图 2(a)为传统 PLL结构图。其中： $k _ { \mathrm { P \_ P L L } }$ 和 $k _ { \mathrm { I \_ P L L } }$ 分别为锁相环结构中的 PI 参数； $\omega$ 为角频率； $\varPhi _ { 0 }$ 为功率因数角。不考虑扰动时， $q$ 轴电压至相位的传函为

![](images/5d76438cb2103b9dc726b3c2ae1f68df4591ec10e30cdda1e6bddd9af92edeee.jpg)  
图 1 三相 LCL 电压源型变换器拓扑结构

![](images/41042b0603c1b4e616319fcd8045da4f0c355cffed43bd5a5ff00bf9b8645d9c.jpg)  
Fig. 1 Topology of LCL-type three-phase VSC   
图2 控制系统中的主要结构  
Fig. 2 Main structure of control system

$$
H _ { \mathrm { P L L } } ( \omega ) = - \frac { k _ { \mathrm { I _ { \mathrm { - } } P L L } } + \mathrm { j } k _ { \mathrm { P _ { \mathrm { - } } P L L } } \omega } { \omega ^ { 2 } }
$$

图 2(b)为电流控制器结构，主要为 PI 控制器，用 $G _ { \mathrm { c } }$ 表示，表达式见式(2)。 $k _ { \mathrm { P } }$ 和 $k _ { \mathrm { I } }$ 分别为比例系数和积分系数。由于本文主要研究低频特性，故LCL 可以等效为电感值为 $\left( L _ { 1 } + L _ { 2 } \right)$ 的单电感滤波器。所以本文在特性分析时对 LCL 做了等效。图中解耦项中 $\omega _ { 0 }$ 为基波角频率， $L$ 为 $L _ { 1 }$ 与 $L _ { 2 }$ 之和。

$$
G _ { \mathrm { c } } \left( \omega \right) = k _ { \mathrm { p } } + \frac { k _ { \mathrm { I } } } { \mathrm { j } \omega }
$$

PLL 在压控电流源型并网变换器中对电流环有直接影响[13]。由图 2 知，PLL 为 $d q$ 不平衡控制结构，当 PCC 点电压出现频率为p 的扰动 Up, p时，变换器会产生相应的并网扰动电流。利用对称分量对扰动电流进行分解，可以得到频率分别为 $\omega _ { \mathrm { p } }$ 和 $2 \omega _ { 0 } – \omega _ { \mathrm { p } }$ 的2个对称的电流分量，用 $I _ { \mathrm { s } , \omega \mathrm { p } }$ 和 $I _ { \mathrm { s } , 2 \omega 0 - \omega \mathrm { p } }$ 表示[19]。此时基于 $d q$ 轴不对称控制结构的 PLL 对扰动电压表现出 SIDO 特性。并网扰动电流 $I _ { \mathrm { s } } ( t )$ 为

$$
\dot { I } _ { \mathrm { s } } ( t ) = \dot { I } _ { \mathrm { s } , \omega _ { \mathsf { p } } } ( t ) + \dot { I } _ { \mathrm { s } , 2 \omega _ { 0 } - \omega _ { \mathsf { p } } } ( t )
$$

此外，由于 PLL 的带宽限制，该特性对低频电压扰动更为敏感[10]。对并网变换器进行导纳建模[18]，可得输入的扰动电压与输出的扰动电压的关系，如

式(4)(5)所示。

$$
\begin{array} { r l } { \gamma _ { \pm , \infty } ( \pmb { \mathscr { E } } ) _ { \pmb { \mathscr { E } } } } & { = \frac { \hbar } { \hbar \omega _ { 0 } } , } \\ { \gamma _ { \pm , \infty } ( \pmb { \mathscr { E } } ) _ { \pmb { \mathscr { E } } } , } \\ & { = \frac { \hbar } { \hbar \omega _ { 0 } } , } \\ & { \quad \frac { 1 - ( \Delta \xi ) T _ { \pm , \infty } ( \pmb { \mathscr { E } } ) _ { \pmb { \mathscr { E } } } - \hbar \omega _ { 0 } ( \pmb { \mathscr { E } } ) _ { \pmb { \mathscr { E } } } ) _ { \pmb { \mathscr { E } } } ( \xi _ { \pmb { \mathscr { E } } } ( \omega _ { 0 } , - \pmb { \mathscr { E } } ) ) } { \hbar \omega _ { 0 } \pmb { \mathscr { E } } } } \\ & { \quad + \frac { \hbar } { \hbar \omega _ { 0 } } , } \\ & { \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \mathscr { E } _ { \pmb { \mathscr { E } } } ( \omega _ { 0 } , - \omega _ { 0 } ) \pmb { \mathscr { E } } \cdot \mathbf { P } _ { \pmb { \mathscr { E } } } \mathbf { P } _ { \pmb { \mathscr { E } } } , } \\ & { = \frac { \hbar } { \hbar \omega _ { 0 } } , } \\ & { \gamma _ { \pm , \infty } ( \omega _ { 0 } ) - \frac { \hbar \omega _ { 0 } \pmb { \mathscr { E } } } { U _ { \pmb { \mathscr { E } } } ( \pmb { \mathscr { E } } ) _ { \pmb { \mathscr { E } } } } , } \\ & { \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad } \\ & { \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad } \\ & { \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad } \\ & { \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad } \\ &  \quad \quad \end{array}
$$$$
T _ { \mathrm { P L L } } ( \omega ) = \frac { H _ { \mathrm { p L L } } ( \omega ) } { 1 + U _ { 1 } H _ { \mathrm { p L L } } ( \omega ) }
$$

式中： $U _ { \mathrm { d c } }$ 为直流侧电压； $Y _ { \mathrm { S A } }$ 和 $Y _ { \mathrm { A A } }$ 分别为扰动电压下并网变换器的自导纳和互导纳(也被称为耦合导纳)，即利用 $Y _ { \mathrm { S A } }$ 和 $Y _ { \mathrm { A A } }$ 可表征单频率扰动的输入电压与双频率扰动的输出电流的特性； $\dot { I } _ { d q }$ 、 $D _ { d q }$ 、$G _ { \mathrm { d } }$ 分别为 $d q$ 轴下并网电流、占空比、控制系统等效延时的复矢量； $U _ { 1 }$ 为交流侧电压的有效值。

图 3 为电压扰动下， $Y _ { \mathrm { S A } }$ 和 $Y _ { \mathrm { A A } }$ 的频域特性曲线。传统分析方法忽略了由 PLL 固有不平衡结构引起的 SIDO 特性，即只分析 $Y _ { \mathrm { S A } }$ 。由图 3 可知， $Y _ { \mathrm { A A } }$ 的低频特性与 $Y _ { \mathrm { S A } }$ 的低频特性近似，故并网变换系统出现低频扰动引起系统不稳定时。传统分析方法可能因忽略并网系统的 SIDO 特性而无法探明系统失稳的本质原因，从而使得控制策略效果欠佳甚至失效。

![](images/02fe25808d38673db7a49117158a7a15be48050a19453d9efeb36e5d8048aebb.jpg)  
图 3 $Y _ { \mathbf { S A } }$ 和 $Y _ { \mathbf { A A } }$ 的频域特性  
Fig. 3 Frequency domain characteristics of $Y _ { \mathbf { S A } }$ and $Y _ { \mathbf { A A } }$

# 1.2 弱电网中并网变换器的扰动耦合机理

由上述分析知，电网电压出现单一频率扰动时，并网变换器将产生 2 种频率的电流响应，即变换器表现出 SIDO 特性。当考虑弱电网时，由于电

网阻抗的存在，会使该 SIDO 特性变得更加复杂。以 PCC 点电压为例， $I _ { \mathsf { p } , \omega \mathsf { p } }$ 和 $I _ { \mathsf { p } , 2 \omega 0 - \omega \mathsf { p } }$ 通过电网阻抗将产生相应的扰动电压，故有：

$$
\dot { U } _ { \mathrm { P C C } } ( t ) = \dot { U } _ { \mathrm { P C C } , \omega _ { \mathrm { p } } } \left( t \right) + \dot { U } _ { \mathrm { P C C } , 2 \omega _ { 0 } - \omega _ { \mathrm { p } } } \left( t \right)
$$

进一步，从电路模型角度，可得并网点扰动电压与并网扰动电流的关系为

$$
\dot { U } _ { \mathrm { P C C } , \omega _ { \mathrm { p } } } = \dot { U } _ { s , \omega _ { \mathrm { p } } } - \dot { I } _ { \mathrm { s } , \omega _ { \mathrm { p } } } Z _ { \mathrm { g } } ( \omega _ { \mathrm { p } } )
$$

$$
\dot { U } _ { \mathrm { P C C , ~ } 2 \omega _ { 0 } - \omega _ { \mathrm { p } } } = - \dot { I } _ { \mathrm { s } , ~ 2 \omega _ { 0 } - \omega _ { \mathrm { p } } } Z _ { \mathrm { g } } ( 2 \omega _ { 0 } - \omega _ { \mathrm { p } } )
$$

结合式(4)(5)可得并网扰动电流关于变换器导纳、并网点扰动电压的表达式为

$$
\dot { I } _ { \mathrm { s } , \omega _ { \mathrm { p } } } = Y _ { \mathrm { S A } } ( \omega _ { \mathrm { p } } ) \dot { U } _ { \mathrm { P C C } , \omega _ { \mathrm { p } } } + Y _ { \mathrm { A A } } ( 2 \omega _ { \mathrm { 0 } } - \omega _ { \mathrm { p } } ) \dot { U } _ { \mathrm { P C C } , 2 \omega _ { \mathrm { 0 } } - \omega _ { \mathrm { p } } } ^ { * }
$$

$$
\dot { I } _ { \mathrm { s } , 2 \omega _ { 0 } - \omega _ { \mathrm { p } } } = Y _ { \mathrm { S A } } ( 2 \omega _ { 0 } - \omega _ { \mathrm { p } } ) \dot { U } _ { \mathrm { P C C } , 2 \omega _ { 0 } - \omega _ { \mathrm { p } } } + Y _ { \mathrm { A A } } ( \omega _ { \mathrm { p } } ) \dot { U } _ { \mathrm { P C C } , \omega _ { \mathrm { p } } } ^ { * }
$$

根据(8)—(11)可得弱电网系统中电压扰动时并网变换器的频率耦合机理，如图 4 所示。

![](images/df81f81ea4328203a644dfb6ea9aca0def3af6d4d0a0e5e6c9a36200ed6ed0b1.jpg)  
图 4 弱网系统中并网变换器频率耦合机理图 Fig. 4 Frequency coupling mechanism diagram of grid connected converter in weak grid

由上述分析知，并网变换器中的 PLL 等不平衡结构是导致其表现出 SIDO 外特性的原因之一。电网阻抗使得 SIDO 的扰动电流形成相应的扰动电压，该扰动电压再反作用至并网变换器，形成扰动电压与扰动电流的频率耦合，此时并网系统表现出DIDO 的外特性。因此，在弱电网中，电网阻抗是产生频率耦合的原因，它使得并网变换器的 SIDO特性加剧，甚至会以 DIDO 状态运行，恶化并网变化器的鲁棒性，严重威胁并网系统的稳定运行。

# 1.3 稳定性分析

根据图 1 和图 4，可得电压扰动下考虑频率耦合效应的变换器导纳模型 $Y _ { \mathrm { i n v } } ( \omega _ { \mathrm { p } } )$ 为

$$
Y _ { \mathrm { i n v } } ( \omega _ { \mathrm { p } } ) = \frac { \dot { I } _ { \mathrm { s } , \omega _ { \mathrm { p } } } } { \dot { U } _ { \mathrm { s } , \omega _ { \mathrm { p } } } - \dot { I } _ { \mathrm { s } , \omega _ { \mathrm { p } } } Z _ { \mathrm { g } } ( \omega _ { \mathrm { p } } ) } { = } Y _ { \mathrm { S A } } ( \omega _ { \mathrm { p } } ) -
$$

$$
\frac { Y _ { \mathrm { A A } } ( 2 \omega _ { 0 } - \omega _ { \mathrm { p } } ) Y _ { \mathrm { A A } } ^ { * } ( \omega _ { \mathrm { p } } ) Z _ { \mathrm { g } } ^ { * } ( 2 \omega _ { 0 } - \omega _ { \mathrm { p } } ) } { 1 + Y _ { \mathrm { S A } } ^ { * } ( 2 \omega _ { 0 } - \omega _ { \mathrm { p } } ) Z _ { \mathrm { g } } ^ { * } ( 2 \omega _ { 0 } - \omega _ { \mathrm { p } } ) }
$$

根据阻抗稳定判据，可得变换器的等效开环传递函数。

$$
T _ { 0 } ( \omega _ { \mathrm { p } } ) = Y _ { \mathrm { S A } } ( \omega _ { \mathrm { p } } ) Z _ { \mathrm { g } } ( \omega _ { \mathrm { p } } )
$$

$$
T \left( \omega _ { \mathrm { p } } \right) = Z _ { \mathrm { g } } ( \omega _ { \mathrm { p } } ) [ Y _ { \mathrm { S A } } ( \omega _ { \mathrm { p } } ) - Y _ { \mathrm { A A } } ( 2 \omega _ { \mathrm { 0 } } - \omega _ { \mathrm { p } } ) \cdot
$$

$$
\frac { Z _ { \mathrm { g } } ^ { * } ( 2 \omega _ { 0 } - \omega _ { \mathrm { p } } ) Y _ { \mathrm { A A } } ^ { * } ( \omega _ { \mathrm { p } } ) } { 1 + Z _ { \mathrm { g } } ^ { * } ( 2 \omega _ { 0 } - \omega _ { \mathrm { p } } ) Y _ { \mathrm { S A } } ^ { * } ( 2 \omega _ { 0 } - \omega _ { \mathrm { p } } ) } ]
$$

式中： $T _ { 0 }$ 为不考虑频率耦合效应时的系统开环传函； $T$ 为考虑频率耦合效应时的系统开环传函。

根据上述 2 个公式，得到弱电网中考虑频率耦合特性时并网变换器的 Nyquist 图，如图 5 所示。虚线为不考虑频率耦合时的情况，实线为考虑耦合时的情况。在 $L _ { \mathrm { g } }$ 为 0，即强电网工况下，无论考虑频率耦合效应与否，系统开环传递函数的 Nyquist曲线都距 $( - \mathrm { j } , 0 )$ 较远。虽然考虑频率耦合效应后，相比不考虑频率耦合时曲线更靠近(j,0)，但系统仍处于稳定。当 $L _ { \mathrm { g } } { \neq } 0$ 时，2 条曲线迅速左移，且 $T _ { 0 }$ 与 $T$ 的变化趋势相同，说明 $L _ { \mathrm { g } }$ 的存在会极大影响频率耦合特性。当弱电网程度进一步加强，即 $L _ { \mathrm { g } }$ 变大时，系统的 Nyquist 曲线可能将包围 $( - \mathrm { j } , 0 )$ 点，系统处于不稳定。故电网阻抗的增大会使频率耦合程度增强，尤其在电网电压出现扰动时，并网变换器的鲁棒性将受到挑战。

![](images/a2208d6ffe6aca11583c3d99afa8cb22777fc3270a9e5e1bbc183d61511c13fb.jpg)  
图5 在弱电网和强电网中，考虑频率耦合特性时系统阻抗的 Nyquist 曲线  
Fig. 5 Nyquist curve of system impedance considering frequency coupling characteristics under ideal grid and weak grid

# 2 基于改进PLL结构的鲁棒电流控制策略

# 2.1 改进的 PLL 结构及其自适应实现方法

针对上述问题，本文提出一种鲁棒电流控制策略，以改善弱电网下并网变换器的低频特性，进而提高系统的稳定性。由式(13)(14)可知，考虑频率耦合特性后，系统的稳定性主要与电网等效阻抗、电流控制器、PLL 有关。其中，电网的等效阻抗与并网系统中并网设备的容量、相数(单相或三相)、交流侧电压的有效值有关[18-19]，这取决于系统的配置和外部控制。电流控制器涉及控制系统的带宽，降低电流控制器的低频段增益以提高系统的相位裕度是不可取的。故重新构造和设计 PLL 是较合适的

一种思路。

由于频率耦合主要影响并网系统的低频特性，本文设计了 LPF 与 PLL 的级联结构。由于 LPF 是二阶系统，作为控制环节会产生一定的相位滞后，为了避免 LPF 在基频处产生的相位滞后，在锁相角处进行基频相位补偿，如图 6 所示。关于 $\varphi _ { \mathrm { c } }$ ，本质上是求一个传递函数在某一点处的相位，而仿真的过程是实时的，故运行前需要将 $\varphi _ { \mathrm { c } }$ 计算好，再参与到策略运算中。具体地，实现方法一般有 3 种：1）当参数设计完毕后，即将 LPF 各参数设计好后，再将基频处 $s { = } 1 0 0 \pi \mathrm { j }$ 代入式(16)，可以通过计算得出$\varphi _ { \mathrm { c } }$ 的值，然后在 Simulink 中设计常数模块，进相位叠加运算；2）利用 $\mathbf { m }$ 文件进行程序的简单编写，需要调用 phase 或 angle 命令，也可容易求得；3）通过利用 Simulink 的 Complex to Magnitude-Angle模块计算得到。

![](images/a315e4afbc3a0da1edf9978c1578d5210493e44a5a44121217abd7df8dc500e3.jpg)  
图6 改进后的PLL结构Fig. 6 Improved PLL structure

在图 6 中，LPF 和 $\varphi _ { \mathrm { c } }$ 的一般表达式为

$$
G _ { \mathrm { L P F } } = \frac { \omega _ { \mathrm { n } } ^ { 2 } } { s ^ { 2 } + 2 \xi \omega _ { \mathrm { n } } s + \omega _ { \mathrm { n } } ^ { 2 } }
$$

$$
\varphi _ { \mathrm { c } } = - \angle G _ { \mathrm { L P F } } ( \mathrm { j } \times 2 \pi \times 5 0 )
$$

式中： $\omega _ { \mathrm { n } }$ 为谐振角频率； $\xi$ 为阻尼系数。此时，改进后的 PLL 传递函数为

$$
H _ { \mathrm { P L L \_ r o b u s t } } ( s ) = G _ { \mathrm { L P F } } ( s ) H _ { \mathrm { P L L } } ( s ) \mathrm { e } ^ { \varphi _ { \mathrm { c } } }
$$

# 2.2 参数设计

由图 5 及文献[9，21]知，随着电网阻抗的增大，处于 $2 0 0 { \sim } 2 5 0 \mathrm { H z }$ 处的低频段的阻抗曲线最先出现失稳隐患，同时考虑到电网阻抗与变换器阻抗的交截频率一般为 $1 \mathrm { k H } z$ 以内的频域[11]；故本文以 $2 5 0 \mathrm { H z }$ 为例作为临界值设计 LPF 的相关参数，使在该频率下的阻抗特性留有足够的相位裕度，从而提高变换器在电网阻抗较大范围变化时的适应性。此外，PLL主要作用在低频域，对高频阻尼抑制、电流环控制等影响较小，故滤波电容 C 可近似忽略；同时，电流控制器 $G _ { \mathrm { c } }$ 增益远大于 PLL 控制器，故不考虑扰动时，变换器的输出阻抗[21,23-25]可等效为

$$
Z _ { \mathrm { i n v } } ( s ) \approx - \frac { G _ { \mathrm { d } } ( s ) } { H _ { \mathrm { P L L } , \mathrm { r o b u s t } } ( s ) I _ { \mathrm { r e f } } }
$$

结合式(17)，在 $2 5 0 \mathrm { H z }$ 处，变换器输出阻抗的

相位为

$$
\angle Z _ { \mathrm { i n v \_ 2 5 0 H z } } = - 1 8 0 ^ { \circ } + \angle G _ { \mathrm { d \_ 2 5 0 H z } } - \angle H _ { \mathrm { P L L \_ 2 5 0 H z } } +
$$

$$
( \angle G _ { \mathrm { L P F } \_ 5 0 \mathrm { H z } } - \angle G _ { \mathrm { L P F } \_ 2 5 0 \mathrm { H z } } )
$$

由式(19)可知，表达式的前 3 项由原系统参数决定，所提策略主要体现在后 2项。当后者的相位为最大值时，其对应的相关参数即为最优参数。具体地， $G _ { \mathrm { L P F } }$ 在 $5 0 \mathrm { H z }$ 和 $2 5 0 \mathrm { H z }$ 处的相位为

$$
\left\{ \begin{array} { l } { \displaystyle { \angle G _ { \mathrm { L P F \_ 5 0 H z } } = - \arctan [ \frac { 2 0 0 \pi \xi \omega _ { \mathrm { n } } } { \omega _ { \mathrm { n } } ^ { 2 } - { ( 1 0 0 \pi ) } ^ { 2 } } ] } } \\ { \displaystyle { \angle G _ { \mathrm { L P F \_ 2 5 0 H z } } = - \arctan [ \frac { 1 0 0 0 \pi \xi \omega _ { \mathrm { n } } } { \omega _ { \mathrm { n } } ^ { 2 } - { ( 5 0 0 \pi ) } ^ { 2 } } ] } } \end{array} \right.
$$

将式(20)代入式(19)有：

$$
\angle Z _ { \mathrm { i n v \_ 2 5 0 H z } } = \angle G _ { \mathrm { d \_ 2 5 0 H z } } - \angle H _ { \mathrm { P L L \_ 2 5 0 H z } } -
$$

$$
\mathrm { \ c t a n } [ { \frac { 2 0 0 \pi \xi \omega _ { \mathrm { n } } } { \omega _ { \mathrm { n } } ^ { 2 } - \left( 1 0 0 \pi \right) ^ { 2 } } } ] - \mathrm { a r c t a n } [ { \frac { 1 0 0 0 \pi \xi \omega _ { \mathrm { n } } } { \omega _ { \mathrm { n } } ^ { 2 } - \left( 5 0 0 \pi \right) ^ { 2 } } } ]
$$

不难看出，变换器输出阻抗在 $2 5 0 \mathrm { H z }$ 处的相位与 LPF 中的 $\omega _ { \mathrm { n } }$ 和 $\xi$ 关联，通过对 $\omega _ { \mathrm { n } }$ 和 $\xi$ 的设计，即可确定最优相位值。对式(21)求偏导：

$$
\frac { \partial ( \mathcal L \mathcal L _ { \mathrm { i n v \_ { \mathrm { 2 5 0 M \pi } } } } ) } { \partial \omega _ { \mathfrak n } } = - \frac { \frac { 2 0 0 \pi \xi } { ( 1 0 0 \pi ) ^ { 2 } - \omega _ { \mathfrak n } ^ { 2 } } + \frac { 4 0 0 \pi \xi \omega _ { \mathfrak n } ^ { 2 } } { \left[ ( 1 0 0 \pi ) ^ { 2 } - \omega _ { \mathfrak n } ^ { 2 } \right] ^ { 2 } } } { \frac { 4 \times ( 1 0 0 \pi ) ^ { 2 } \xi ^ { 2 } \omega _ { \mathfrak n } ^ { 2 } } { [ ( 1 0 0 \pi ) ^ { 2 } - \omega _ { \mathfrak n } ^ { 2 } ] ^ { 2 } } + 1 } -
$$

根据式(22)可求得自变量 $\omega _ { \mathrm { n } } { = } 3 3 2 . 0 1 \mathrm { r a d / s }$ 时，偏导数为 0，且为凹函数，故在该截止角频率处 $Z _ { \mathrm { i n v } }$ 的相位存在最大值。此时可根据 $\xi$ 求得对应阻抗的相位值，图 7 为变换器阻抗相角、 $\xi$ 、 $\omega _ { \mathrm { n } }$ 的三维关系图。

![](images/54f1f5d7b6c346616cf03862e731b85bc597074a0dfa13516b7de8bf9a75f608.jpg)  
图 7 变换器阻抗相位、 $\pmb { \xi }$ 、 ${ \pmb { \omega } } _ { \bf n }$ 间的关系 Fig. 7 Relationship between the phase, ${ \pmb \xi }$ and ${ \pmb { \omega } } _ { \bf n }$ of the converter impedance

由图 7 可知，保持 $\omega _ { \mathrm { n } }$ 为极大值点时，随着 $\xi$ 减小，阻抗模型的相位随之增大，而太小的 $\xi$ 容易使LPF发生欠阻尼失稳。设变换器阻抗在 $2 5 0 \mathrm { H z }$ 处的相位不小于 $\varphi _ { \mathrm { m i n } }$ ，且 $\varphi _ { \mathrm { m i n } } { > } { - } 9 0 ^ { \circ }$ ，当 $\omega _ { \mathrm { n } }$ 取极大值点时，根据式(19)，可得采用所提策略后的变换器相位表

达式为

$$
\angle Z _ { \mathrm { i n v \_ 2 5 0 H z } } = - \angle H _ { \mathrm { P L L \_ 2 5 0 H z } } - 2 \arctan ( \sqrt { 3 } \xi )
$$

进而可得 $\xi$ 的表达式：

$$
\xi = \frac { \tan [ ( - \angle H _ { \mathrm { { P L L } } _ { - } 2 5 0 \mathrm { { H z } } } - \varphi _ { \mathrm { { m i n } } } ) / 2 ] } { \sqrt { 3 } }
$$

本文以取 $\varphi _ { \mathrm { m i n } }$ 为 ${ \boldsymbol { \it 6 0 ^ { \circ } } }$ 为例[4]，计算可得 $\xi$ 为 $0 . 6 4$

# 2.3 稳定性分析

故采用所提策略后，式(6)改写为

$$
T _ { \mathrm { P L L } _ { - } \mathrm { r o b u s t } } ( \omega ) = \frac { H _ { \mathrm { P L L } _ { - } \mathrm { r o b u s t } } ( \omega ) } { 1 + U _ { 1 } H _ { \mathrm { p L L } _ { - } \mathrm { r o b u s t } } ( \omega ) }
$$

进而自导纳和互导纳为

$$
Y _ { \mathrm { S A _ { - } r o b u s t } } ( \omega _ { \mathrm { p } } ) = \frac { \dot { I } _ { \mathrm { p } , \omega _ { \mathrm { p } } } } { \dot { U } _ { \mathrm { p } , \omega _ { \mathrm { p } } } } =
$$

$$
\begin{array}{c} \frac { 1 - 0 . 5 T _ { \mathrm { P L L } _ { \mathrm { 2 } } \mathrm { r o b u s t } } ( \omega _ { \mathrm { p } } - \omega _ { 0 } ) [ \dot { I } _ { d q } ( G _ { \mathrm { c } } ( \omega _ { \mathrm { p } } - } \\ { \mathrm { j } \omega _ { \mathrm { p } } L + R _ { \mathrm { L } } + [ G _ { \mathrm { c } } ( \omega _ { \mathrm { p } } - \omega _ { 0 } ) - \mathrm { j } \omega _ { 0 } L ] \cdot \dot { \mathrm { \Omega } } ) } \end{array}
$$

$$
 \frac { \omega _ { 0 } ) - \mathrm { j } \omega _ { 0 } L ) G _ { \mathrm { d } } ( \omega _ { \mathrm { p } } - \omega _ { 0 } ) + D _ { d q } U _ { \mathrm { d c } } ] } { G _ { \mathrm { d } } ( \omega _ { \mathrm { p } } - \omega _ { 0 } ) }
$$

$$
Y _ { _ { \mathrm { A A _ { - } r o b u s t } } } ( \omega _ { \mathrm { p } } ) = \frac { \dot { I } _ { \mathrm { p } , 2 \omega _ { \mathrm { 0 } } - \omega _ { \mathrm { p } } } } { \dot { U } _ { \mathrm { p } , \omega _ { \mathrm { p } } } ^ { * } } =
$$

$$
\begin{array}{c} \frac { 0 . 5 T _ { \mathrm { P L L } _ { \mathrm { - } } \mathrm { r o b u s t } } ( \omega _ { 0 } - \omega _ { \mathrm { p } } ) \{ D _ { d q } U _ { \mathrm { d c } } - } \\ { \mathrm { j } ( 2 \omega _ { 0 } - \omega _ { \mathrm { p } } ) L + R _ { \mathrm { L } } + [ G _ { \mathrm { c } } ( \omega _ { 0 } - } \end{array} 
$$

$$
 \frac { [ \mathrm { j } \omega _ { 0 } L - G _ { \mathrm { c } } ( \omega _ { 0 } - \omega _ { \mathrm { p } } ) ] \dot { I } _ { d q } G _ { \mathrm { d } } ( \omega _ { 0 } - \omega _ { \mathrm { p } } ) \} } { \omega _ { \mathrm { p } } ) - \mathrm { j } \omega _ { 0 } L ] G _ { \mathrm { d } } ( \omega _ { 0 } - \omega _ { \mathrm { p } } ) }
$$

图 8 为采用策略后的 $Y _ { \mathrm { S A \_ r o b u s t } }$ 和 $Y _ { \mathrm { A A \_ r o b u s t } }$ 的Bode 图。图中保留了图 3 中策略前的 $Y _ { \mathrm { S A } }$ 和 $Y _ { \mathrm { A A } }$ ，策略后并网系统的导纳 $Y _ { \mathrm { S A \_ r o b u s t } }$ 和互导纳 YAA_robust用点划线表示。

![](images/3f13a2ca149132fdec8aed09b7751ff237945261c6618fcd86b9fd0065eb310f.jpg)  
图 8 采用所提策略后的 $Y _ { \mathrm { S A } }$ 和 $Y _ { \mathbf { A A } }$ Fig. 8 $Y _ { \mathbf { S A } }$ and $Y _ { \mathbf { A A } }$ with the proposed strategy

由图 8 可以看出，采用所提策略后， $Y _ { \mathrm { S A } }$ 和 $Y _ { \mathrm { A A } }$ 在低频段的频域特性均有所改善。对于 $Y _ { \mathrm { S A } }$ ，采用策略前后的特性基本保持不变，说明该策略并不会影响并网变换器的本体特性；对于 $Y _ { \mathrm { A A } }$ ，采用策略后，幅频特性显著降低，说明扰动的耦合程度得以缓解，持续性振荡现象得以改善，并网变换器表现出强鲁棒性。

进一步，可以得出采用策略后并网变换系统的开环传递函数为

$$
T _ { \mathrm { 0 \_ r o b u s t } } ( \omega _ { \mathrm { p } } ) = Y _ { \mathrm { S A \_ r o b u s t } } ( \omega _ { \mathrm { p } } ) Z _ { \mathrm { g } } ( \omega _ { \mathrm { p } } )
$$

$$
T _ { \mathrm { r o b u s t } } ( \omega _ { \mathrm { p } } ) = Z _ { \mathrm { g } } ( \omega _ { \mathrm { p } } ) [ Y _ { \mathrm { S A \_ r o b u s t } } ( \omega _ { \mathrm { p } } ) - Y _ { \mathrm { A A \_ r o b u s t } } \cdot
$$

$$
( 2 \omega _ { \mathrm { 0 } } - \omega _ { \mathrm { p } } ) \frac { Z _ { \mathrm { g } } ^ { * } ( 2 \omega _ { \mathrm { 0 } } - \omega _ { \mathrm { p } } ) Y _ { \mathrm { A \_ r o b u s t } } ^ { * } ( \omega _ { \mathrm { p } } ) } { 1 + Z _ { \mathrm { g } } ^ { * } ( 2 \omega _ { \mathrm { 0 } } - \omega _ { \mathrm { p } } ) Y _ { \mathrm { S A \_ r o b u s t } } ^ { * } ( 2 \omega _ { \mathrm { 0 } } - \omega _ { \mathrm { p } } ) } ]
$$

根据上述 2 式得到采用策略前后的并网系统Nyquist 曲线，如图 9 所示。计算中 $L _ { \mathrm { g } } { = } 2 \mathrm { m H }$ 。蓝色曲线为策略前的情况，紫色曲线为策略后的情况。

![](images/f4e42fe006e1d003751961a89dbdeb6b35c7a82b9b663438044467f12e67081a.jpg)  
图 9 采用所提策略后，并网系统的 Nyquist 曲线Fig. 9 Nyquist curve of grid connected system with theproposed strategy

由图 9 可以看出，相比使用策略前的图 5，当采用策略后，并网变换器系统的 Nyquist 曲线明显向右远离了 $( - \mathrm { j } , \ 0 )$ 点，系统的稳定性显著提高。此外， $T _ { 0 \_ \mathrm { r o b u s t } }$ 和 $T _ { \underline { { \mathrm { \ r o b u s t } } } }$ 曲线几乎重合，说明采用策略后，考虑耦合和不考虑耦合的稳定性相仿，极大地改善了由系统耦合导致的失稳问题。此外，当 $L _ { \mathrm { g } }$ 变化时，可得到相应的 Nyquist 曲线，如图 10 所示。$L _ { \mathrm { g l } }$ 、 $L _ { \mathrm { g } 2 }$ 、 $L _ { \mathrm { g 3 } }$ 分别为 2、5、 $1 5 \mathrm { m H }$ 。

![](images/023780104b0b25595845ed51a57cfabd8f61f8a6c16c478097985e6ec7ee0145.jpg)  
图 10 当 $L _ { \mathrm { g } }$ 变化时，并网系统的 Nyquist 曲线Fig. 10 When $L _ { \mathrm { g } }$ changes, the Nyquist curve of gridconnected system

当未采用策略时，随着 $L _ { \mathrm { g } }$ 的增大，并网系统的Nyquist 曲线逐步左移。当 $L _ { \mathrm { g } }$ 进一步增大至 SCR 极小时，Nyquist 包围了(j,0)，系统失稳。当采用所提策略后，Nyquist 曲线右移且远离了(j,0)，系统恢复稳定。虽然 $L _ { \mathrm { g } }$ 的增大使得策略后的曲线仍有左移的趋势，但与策略前相比，此时并网变换器能适应 $L _ { \mathrm { g } }$ 较大范围内的波动，在弱网不确定的工况中仍能保持较强的鲁棒性和良好的适应性。

# 3 案例分析

# 3.1 仿真验证

基于 Matlab/Simulink+PLECS 软件，对阻抗和导纳特性进行验证。如图 11 所示，考虑 2 种扰动电压下，并网系统的运行工况。在图 11(a)和图 11(b)中，1s 前为传统控制策略，1s 后为所提控制策略，1s 时策略使能。具体地，图 11(a)中施加 $1 0 \mathrm { H z }$ 的电压扰动。不难看出，受电压扰动的影响，并网电流畸变较为严重。通过 FFT 分析知，此时除基频分量外，并网电流主要包含 $1 0 \mathrm { H z }$ 和 $9 0 \mathrm { H z }$ 的分量，即扰动频率和耦合频率，且耦合频率对并网电流质量影响较大。这与图 3 的理论分析一致。

![](images/f8dea7abdd2240b40ca37ad6ec6c73530fed5baf8b59ead839e326607df8168f.jpg)  
图 11 2 种电压扰动工况下的并网点波形Fig. 11 Waveform of the PCC under two voltagedisturbance conditions

采用所提策略后，如图 11(a)中的 1s 以后的波形，并网电流质量恢复三相正弦。通过对 FFT 分析，耦合频率分量被极大抑制，说明耦合导纳引起的耦合分量对并网电流质量、甚至并网稳定性有重大影响；同时，也说明了低频特性中，互导纳(或耦合导纳)与自导纳(或扰动导纳)的近似性会改变整个并网变换器的低频特性，其影响不可忽视。这也和 1.1节的分析一致。同理可分析图 11(b)，在此不再赘述。此外，本小节的 FFT 频谱波形主要是为了将低频$( 2 0 0 \mathrm { H z }$ 以内)的波形都展示出来，同时，也能展示耦合频率的含量，反映耦合效果，此时 THD 的含义与 $5 0 \mathrm { H z }$ 基频时的 THD 的意义不同。

此外，对电网阻抗进一步增大至失稳时的工况进行分析，如图 12 所示。在并网点电压中触发随机 $2 0 \mathrm { H z }$ 的随机扰动，在 1s时将所提鲁棒电流控制策略使能，并网电流的低频振荡被有效一致，三相电流及并网电压保持对称及高度正弦化。在1.4s时，电网阻抗由 $5 \mathrm { m H }$ 突增至 $2 0 \mathrm { m H }$ ，与图 10 的理论分析一致。由图 12 可知，电网阻抗的增加，使得并网系统的耦合效应增强并最终导致失稳发散。进一步对失稳后波形进行频谱分析，电网阻抗使得低频耦合现象严重，由于频率分布的镜像对称，使得谐波含量主要集中在 $1 0 0 \mathrm { H z }$ 以内。在本工况中，以$2 0 \mathrm { H z }$ 含量和 $8 0 \mathrm { H z }$ 含量为主。由于此时为 DIDO特性，扰动频率(20Hz)同时是其耦合频率 $( { 8 0 } \mathrm { { H z } } )$ 的耦合频率(20Hz)。同理，此时，耦合频率(80Hz)又作为了下一并网扰动的扰动频率 $\mathrm { ( 8 0 H z ) }$ 分量。故在下图中失稳的 FFT 结果中， $2 0 \mathrm { H z }$ 和 $8 0 \mathrm { H z }$ 的含量基本相等，加重了频率耦合效应，证明了电网阻抗在低频耦合机理中的角色。这与第2节的理论分析一致。

# 3.2 实验验证

基于实验平台，对上述理论分析进行验证。图 13 为硬件实物图。交流源和直流源的型号分别为 Chroma 系列的 61511 和 62150。主处理器为dSPACE 1104，英飞凌公司生产的 K75T60 型绝缘栅双极型晶体管(insulated gate bipolar transistor，IGBT)作为变换器开关管，电压采样和电流采样分别用 LEM LV28-P 和 LEM LT208-S7/SP1 型号霍尔进 行 采 样 ， 测 量 设 备 为 Agilent 系 列 的MSO-X-3054A 型示波器。实验参数见表 1。电压扰动由 Chroma61511 的电源产生。

图 14 为理想电网情况下，采用传统控制策略时，并网点的电压和电流的波形，并对 $i _ { \mathrm { a } }$ 进行 FFT分析。可见当并网电压无扰动时，并网电流三相对

![](images/d0e8baf5e8860987925d88e478c636590445e9ec64599f9174f3a4c0f244ecf3.jpg)  
图 12 电网阻抗增加至并网系统失稳时的工况

Fig. 12 Grid impedance increases to the working condition when the grid-connected system is unstable当 PCC 点电压出现 $2 0 \mathrm { H z }$ 的扰动时，VSC 并网的波形如图 15 所示。其中，图 15(a)为并网点电压和并网电流，图 15(b)为此时 $i _ { \mathrm { a } }$ 对应的 FFT 频谱。由图可知，受并网电压扰动的影响，并网电流也发生了相应振荡。该振荡主要集中在 $2 0 \mathrm { H z }$ 和 $8 0 \mathrm { H z }$ 频率处。此外， $2 0 \mathrm { H z }$ 为扰动频率，由于控制结构的不对称，使得并网系统表征处 SIDO特性， $8 0 \mathrm { H z }$ 即为耦合频率。这与前述第2节理论分析是一致的。

![](images/cdf7c1ea21fb117f2fb4d077c9f550ee14be135816941b1a9f6334f90c484c1e.jpg)  
图 13 硬件实验平台  
Fig. 13 Hardware experimental platform

表 1 并网变换系统的相关参数  
Table 1 Parameters of grid-connected conversion system   

<table><tr><td>参数</td><td>数值</td><td>参数</td><td>数值</td></tr><tr><td>Ug/V</td><td>80</td><td>Kp</td><td>0.12</td></tr><tr><td>L1/mH</td><td>1.5</td><td>Ki</td><td>53</td></tr><tr><td>L2/mH</td><td>1.5</td><td>kp_PLL</td><td>15</td></tr><tr><td>C/uF</td><td>10</td><td>ki_PLL</td><td>32</td></tr><tr><td>UdV</td><td>200</td><td>Lg/mH</td><td>0~15</td></tr><tr><td>fsw/kHz</td><td>15</td><td>f/kHz</td><td>15</td></tr></table>

![](images/a02a59a364e65cd60a7181ac415382b9cbf0b1325be81fe7fd66de5451a94e37.jpg)  
图 14 理想电网电压工况下的并网点波形Fig. 14 Waveform of the PCC under the ideal grid condition称且高度正弦化， $i _ { \mathrm { a } }$ 的频谱中主要以 $5 0 \mathrm { H z }$ 为主，说明控制效果良好。

![](images/01685f42b0ee037c6a3d48ea3a621b84ab06b0de4cf4fd5145b74e364a53333a.jpg)  
图 15 采用策略前 PCC 点处的电压电流及 $i _ { \mathrm { a } }$ 的 FFT 分析Fig. 15 Voltage and current at PCC point, and FFTanalysis of $i _ { \mathrm { a } }$ with the traditional strategy

当采取所提鲁棒电流控制策略后，并网点的波形如图 16 所示。图 16(a)为所提策略后，并网点电压和电流波形，图 16(b)为 $i _ { \mathrm { a } }$ 对应的 FFT 分析结果。由图可知，相比图 15(a)，并网电流的持续性振荡现象得以明显改善，三相电流呈现高度正弦化。根据图 16(b)的分析结果， $8 0 \mathrm { H z }$ 频率的电流含量明显降低，这说明了耦合频率效应是引起并网系统持续性振荡的原因。通过所提策略，改善了控制系统的低频特性，使得并网变换器在电网扰动下仍能保持较强的鲁棒性。

进一步，为了验证所提策略的暂态特性，图 17为由 $50 \%$ 负载突增至 $7 5 \%$ 时的工况。图 17(a)为 PCC点电压和电流的全局波形，图 17(b)为暂态瞬间的局部波形。由图可知，当负载切换或电流突变的瞬间，并网电流的超调量较小，且稳定性较好，并未出现失稳风险。这说明所提策略在暂态响应过程中，体现出优良的动态特性。

![](images/051e9743da6f92e4dea6c7d4294cf59f4193e387e22ca381733634da237d15a8.jpg)  
图 16 采用策略后，PCC 点处的电压电流及 $i _ { \mathrm { a } }$ 的 FFT 分析Fig. 16 Voltage and current at PCC point, and FFTanalysis of $i _ { \mathrm { a } }$ with the proposed strategy

![](images/1a8a76a8e2008df65300dc581111ab5e0fc052f404e6c2b01b3098cd04a7ee4d.jpg)  
图 17 采用策略后，电流突增时的暂态响应 Fig. 17 Transient response of sudden current increase with the proposed strategy

图 18 为同样电网工况下，电网阻抗 $L _ { \mathrm { g } }$ 增大至$5 \mathrm { m H }$ 时，PCC 点处的电压和电流波形。类比图 15，PCC 点电压的扰动严重，并网电流低频振荡较为明显，并以持续性、周期性的状态运行。通过对其 FFT分析，扰动频率与耦合频率的电流分量更加突出，说明电网阻抗的存在使得耦合程度增大，耦合效应导致的低频振荡问题变得更加复杂。

![](images/9e384db039a1c39638415d6943f974bbb5ceda3bfd958b2f7f342383451c90a1.jpg)  
图 18 $L _ { \mathrm { g } }$ 增大时，采用传统策略时PCC 点处的电压电流及 $i _ { \mathrm { a } }$ 的 FFT 分析  
Fig. 18 Voltage and current at PCC point, and FFT analysis of $i _ { \mathrm { a } }$ with the traditional strategy when $L _ { \mathrm { g } }$ increased

当采用所提策略后，相应的实验结果如图 19所示。在图 19(a)中，并网电流的振荡现象得到良好的改善，恢复了理想电网工况下波形的对称、正弦。PCC 点电压的扰动也大大降低，且相位与电流相位一致。在图 19(b)中，耦合频率处的电流分量降低。上述结果说明弱电网会使得频率耦合效应增强，进而导致并网电流的低频振荡现象严重。本文所提鲁棒电流策略通过对控制系统低频特性改善，增强了并网变换器在电网电压出现扰动时的鲁棒性。同时，随着电网阻抗的增大，所提策略在缓解频率耦合特性、降低并网电流波动的同时，通过电网阻抗减轻了 PCC 点电压的波动，进而也改善了并网点电压质量，在弱电网中具有较为令人满意的适应性。需要说明的是，动态特性的验证方式、定量的变化是多样，本文以 $50 \%$ 负荷突增至 $7 5 \%$ 负荷为例做了相应动态实验。同理，半载/满载或其他动态工况也可用类似的方法实现。

![](images/23c8f467c9c12172fc96c8fecbf87a68092cfb1e39bffda98eb4fd3f3e7c934d.jpg)  
图 19 $L _ { \mathrm { g } }$ 增大时，采用所提策略时 PCC 点处的电压电流及$i _ { \mathrm { a } }$ 的 FFT 分析  
Fig. 19 Voltage and current at PCC point, and FFT analysis of $i _ { \mathrm { a } }$ with the proposed strategy when $L _ { \mathrm { g } }$ increased

# 4 结论

本文针对弱网中并网变换器的持续性低频振荡现象，厘清了并网变换器的 SIDO 特性、电网阻抗、频率耦合三者的关系，并据此提出一种基于改进 PLL 结构的鲁棒电流控制策略。具体结论如下。

1）PCC 点电压出现扰动时，PLL 结构对电压的不对称控制是引起并网系统表现出 SIDO 特性的原因，与电网强弱无关；当考虑电网阻抗时，电网阻抗会加剧 SIDO 特性并反作用至 PCC 点电压，形成频率耦合。

2）频率耦合效应导致系统失稳的主要原因在于耦合频率(或互导纳)的特性，当对其针对性的施加低频改善环节后，并网系统稳定性大大提高。

3）本文主要考虑了电网阻抗三相对称的弱电网工况，实际工况中，可能会出现电网阻抗不对称的情况，相关理论分析将在下一步研究中开展。

# 参考文献

[1] 周孝信，陈树勇，鲁宗相，等．能源转型中我国新一代电力系统的技术特征[J]．中国电机工程学报，2018，38(7)：1893-1904ZHOU Xiaoxin，CHEN Shuyong，LU Zongxiang，et al．Technologyfeatures of the new generation power system in China[J]．Proceedingsof the CSEE，2018，38(7)：1893-1904 (in Chinese)  
[2] 王祺，秦文萍，张宇，等．不平衡工况下新能源并网变换器韧性分析及优化控制[J]．电网技术，2020，44(11)：4337-4346WANG Qi，QIN Wenping，ZHANG Yu，et al．Toughness analysis andoptimal control of renewable energy grid-connected converters underunbalanced voltage condition[J]．Power System Technology，2020，44(11)：4337-4346(in Chinese)  
[3] WANG Qi，QIN Wenping，DAI Wei，et al．Direct current controlstrategy of LCL-type converter for harmonic suppression underdistorted grid condition[J]．IET Power Electronics，2020，13(17)：3922-3930．  
[4] YANG Dongsheng ， WANG Xiongfei ， LIU Fangcheng ， et al ．Symmetrical PLL for SISO impedance modeling and enhanced stabilityin weak grids[J]．IEEE Transactions on Power Electronics，2020，35(2)：1473-1483．  
[5] WANG Qi，QIN Wenping，WANG Lei，et al．Enhanced robustness withdamping interval widening strategy of LCL-type converter under weakgrid condition[J]．Journal of Power Electronics，2020，20(2)：410-427．  
[6] 王祺，秦文萍，张宇，等．基于附加单位延时反馈的 LCL 型并网变换器鲁棒电流控制策略[J]．电力自动化设备，2020，40(9)：203-210．WANG Qi，QIN Wenping，ZHANG Yu，et al．Robust current controlstrategy for LCL-type grid-connected converter based on additional unittime-delay feedback[J]．Electric Power Automation Equipment，2020，40(9)：203-210(in Chinese)．  
[7] 王祺，秦文萍，张宇，等．基于局部复阻抗模型的 LCL 型并网变换器相位重塑控制策略[J]．中国电机工程学报，2021，41(13)：4415-4424．WANG Qi，QIN Wenping，ZHANG Yu，et al．Phase reshaping controlstrategy of LCL grid connected converter based on local compleximpedance model[J]．Proceedings of the CSEE，2021，41(13)：4415-4424(in Chinese)．  
[8] 吴恒，阮新波，杨东升．弱电网条件下锁相环对 LCL 型并网逆变器稳定性的影响研究及锁相环参数设计[J]．中国电机工程学报，2014，34(30)：5259-5268WU Heng，RUAN Xinbo，YANG Dongsheng．Research on the stabilitycaused by phase-locked loop for LCL-type grid-connected inverter inweak grid condition[J]．Proceedings of the CSEE，2014，34(30)：5259-5268(in Chinese)．  
[9] 许津铭，卞申一阳，钱强，等．弱电网下基于电网电流前馈的单相逆变器锁相环[J]．中国电机工程学报，2020，40(8)：2647-2656．XU Jinming，BIAN Shenyiyang，QIAN Qiang，et al．Grid currentfeedforward based phase-locked loop for single-phase-inverters in weakgrid case[J]．Proceedings of the CSEE，2020，40(8)：2647-2656(inChinese)．  
[10] LI Yingbiao，WANG Xiongfei，GUO Jianbo，et al．PLL synchronizationstability analysis of MMC-connected wind farms under high-impedanceAC faults[J]．IEEE Transactions on Power Systems，2021，36(3)：2251-2261．  
[11] 王赟程，陈新，张旸，等．三相并网逆变器锁相环频率特性分析及其稳定性研究[J]．中国电机工程学报，2017，37(13)：3843-3853．WANG Yuncheng，CHEN Xin，ZHANG Yang，et al．Frequencycharacteristics analysis and stability research of phase locked loop forthree-phase grid-connected inverters[J]．Proceedings of the CSEE，2017，37(13)：3843-3853(in Chinese)．  
[12] YANG Ling，CHEN Yandong，LUO An，et al．Effect of phase-lockedloop on small-signal perturbation modelling and stability analysis forthree-phase LCL-type inverter connected to weak grid[J] ． IETRenewable Power Generation，2019，13(1)：86-93  
[13] ZHOU J Z，DING Hui，FAN Shengtao，et al．Impact of short- circuitratio and phase-locked-loop parameters on the small-signal behavior ofa VSC-HVDC converter[J]．IEEE Transactions on Power Delivery，2014，29(5)：2287-2296．  
[14] ZHANG Xueguang，FU Sida，CHEN Wenjia，et al．A symmetricalcontrol method for grid-connected converters to suppress the frequencycoupling under weak grid conditions[J]．IEEE Transactions on PowerElectronics，2020，35(12)：13488-13499．  
[15] 年珩，徐韵扬，陈亮，等．并网逆变器频率耦合特性建模及系统稳定性分析[J]．中国电机工程学报，2019，39(5)：1421-1431NIAN Heng，XU Yunyang，CHEN Liang，et al．Frequency couplingcharacteristic modeling of grid-connected inverter and system stabilityanalysis[J]．Proceedings of the CSEE，2019，39(5)：1421-1431(inChinese)．feedforward control method considering PLL dynamics to improveweak grid stability of grid-connected inverters[J]．IEEE Transactions onIndustry Applications，2018，54(5)：5143-5151  
[17] SHUAI Zhikang，LI Yang，WU Weimin，et al．Divided DQ small-signalmodel：a new perspective for the stability analysis of three-phasegrid-tied inverters[J]．IEEE Transactions on Industrial Electronics，2019，66(8)：6493-6504．  
[18] 王国宁，杜雄，邹小明，等．用于三相并网逆变器稳定性分析的自导纳和伴随导纳建模[J]．中国电机工程学报，2017，37(14)：3973-3981．WANG Guoning，DU Xiong，ZOU Xiaoming，et al．Self andaccompanying admittance model for three-phase grid-tied inverterstability analysis[J] ． Proceedings of the CSEE ， 2017 ， 37(14) ：3973-3981(in Chinese)．  
[19] 邹小明，杜雄，王国宁，等．三相并网逆变器频率耦合机理分析及稳定性判定[J]．电力系统自动化，2018，42(18)：57-63．ZOU Xiaoming，DU Xiong，WANG Guoning，et al．Frequency couplingmechanism analysis and stability Judgement for three-phasegrid-connected inverter[J]．Automation of Electric Power Systems，2018，42(18)：57-63(in Chinese)  
[20] 杨苓，陈燕东，陈智勇，等．弱电网下考虑锁相环影响的三相并网系统相角补偿控制方法[J]．中国电机工程学报，2018，38(20)：6099-6109．YANG Ling，CHEN Yandong，CHEN Zhiyong，et al．The phasecompensation control method considering the effect of phase lockedloop for three-phase grid-connected system in the weak grid[J]Proceedings of the CSEE，2018，38(20)：6099-6109(in Chinese)．  
[21] 许津铭，卞申一阳，钱浩，等．弱电网下单相并网逆变器延时锁相环的鲁棒控制及优化方法[J]．中国电机工程学报，2020，40(7)：2062-2070．XU Jinming，BIAN Shenyiyang，QIAN Hao，et al．Robust control andoptimization of delay-based phase-locked loop of single-phasegrid-connected inverters under weak grid conditions[J]．Proceedings ofthe CSEE，2020，40(7)：2062-2070(in Chinese)．  
[22] 武相强，王赟程，陈新，等．考虑频率耦合效应的三相并网逆变器序阻抗模型及其交互稳定性研究[J]．中国电机工程学报，2020，40(5)：1605-1616WU Xiangqiang，WANG Yuncheng，CHEN Xin，et al．Sequenceimpedance model and interaction stability research of three-phasegrid-connected inverters with considering coupling effects[J] ．Proceedings of the CSEE，2020，40(5)：1605-1616(in Chinese)  
[23] 王祺．复杂电网工况下 LCL 型并网变换器鲁棒性分析及优化控制[D]．太原：太原理工大学，2020  
[24] WANG Qi，ZHAO Xingyong，WANG Peng．Analysis of persistentoscillation mechanism and low frequency coupling characteristics ofpower system from the perspective of grid- connected converter[J]．IEEE Access，2021，9：167545-167555．  
[25] 王祺，赵兴勇，张庚午．多功能并网变换器容量优化控制策略[J]．电力系统保护与控制，2022，50(3)：85-92．WANG Qi，ZHAO Xingyong，ZHANG Gengwu．Capacity optimizationcontrol strategy of multi-function grid-connected converters [J]. PowerSystem Protection and Control，2022，50(3)：85-92(in Chinese)在线出版日期：2022-01-17。  
收稿日期：2021-12-22。

作者简介：

![](images/ca9c932416248b0ec38f5fd44fed8eacc3fe42809985f4c63cecdc56719c27a5.jpg)  
王祺

王祺(1991)，男，通信作者，博士，研究方向为新能源并网技术、电力电子化电力系统的运行与控制、电力系统灵活性和可靠性分析及电能质量治理与装备制造等，E-mail：343366922@qq.com。

（责任编辑 马晓华）